# H29. Polisomnografía y poligrafía respiratoria

:::objetivos En esta herramienta
- Explicar qué pregunta responde un estudio de sueño, cuándo se pide y por qué un libro de ORL lo incluye (la vía aérea superior colapsa dormida, y ahí actúan el diagnóstico y la cirugía).
- Distinguir la polisomnografía (tipo I) de la poligrafía respiratoria (tipos II a IV): qué canales tiene cada una, qué mide y por qué la poligrafía puede subestimar el índice de apnea-hipopnea.
- Reconocer las etapas del sueño por sus marcadores en el EEG, el EOG y el EMG, y leer un hipnograma.
- Deducir de la fisiopatología (colapso, tono muscular, despertar) por qué el sueño se fragmenta y qué consecuencias deja.
- Evaluar al paciente roncador y aplicar con criterio los cuestionarios STOP-Bang, Epworth y Berlín, sabiendo que ninguno diagnostica.
- Conocer el montaje de la polisomnografía y de la poligrafía, para qué sirve cada sensor y qué artefactos lo estropean.
- Aplicar las reglas de puntuación de la AASM (apnea, hipopnea, RERA), distinguir una apnea obstructiva, central y mixta por el esfuerzo, y calcular e interpretar IAH, IDR e IDO.
- Leer un informe de ejemplo y reconocer qué diferencias tiene el síndrome de apnea obstructiva en el niño.
:::

El ronquido, la nariz tapada y la garganta que se cierra al dormir son tres maneras de describir una misma vía aérea que se estrecha. Un estudio de sueño registra, durante la noche, **qué pasa con la respiración mientras el paciente duerme** y, en la polisomnografía, **cuánto y cómo duerme**. Esta herramienta enseña qué se registra, cómo se monta, cómo se cuentan los eventos y cómo se lee el informe. El tratamiento (presión positiva, dispositivos de avance mandibular y cirugía) está en → H30.

## Para qué sirve

Un estudio de sueño responde cuatro preguntas: **¿se interrumpe o se reduce la respiración durante el sueño?, ¿de qué tipo son esos eventos (obstructivos o centrales)?, ¿cuántos hay por hora de sueño?** y **¿cuánto bajan la saturación de oxígeno y cuánto fragmentan el sueño?** El número que resume las respuestas es el índice de apnea-hipopnea (IAH), y la clasificación de gravedad que se hace con él orienta la conducta (Berry y cols., 2012; Kapur y cols., 2017).

**Cuándo se pide.** La guía de práctica clínica de la Academia Americana de Medicina del Sueño (AASM) recomienda estudiar con polisomnografía, o con una prueba de apnea del sueño domiciliaria con un equipo técnicamente adecuado, a los adultos **sin complicaciones** con riesgo aumentado de apnea obstructiva moderada o grave. La guía define ese riesgo como **somnolencia diurna excesiva más al menos dos** de estas tres cosas: ronquido fuerte habitual, apneas presenciadas o ahogo y jadeo nocturnos, hipertensión arterial diagnosticada (Kapur y cols., 2017). El mismo documento recomienda que los cuestionarios, las herramientas clínicas y los algoritmos de predicción **no se usen para diagnosticar** apnea del sueño en adultos: orientan la sospecha, y el diagnóstico lo da un registro (Kapur y cols., 2017).

**Por qué está en un libro de ORL.** Tres razones:

- **El colapso ocurre en la vía aérea superior** (→ B1): nariz, faringe y base de la lengua son el territorio del otorrinolaringólogo, y el ronquido es el motivo de consulta más frecuente.
- **El examen de la vía aérea orienta el tratamiento quirúrgico.** En una serie de 134 pacientes, una clasificación clínica que combina la posición del paladar, el tamaño de las amígdalas y el índice de masa corporal predijo el éxito de la uvulopalatofaringoplastía: 80,6 % en el estadio I, 37,9 % en el II y 8,1 % en el III (Friedman y cols., 2002). La cirugía se aborda en → H30.
- **En el niño, la causa más frecuente es la hipertrofia adenoamigdalina** y la adenoamigdalectomía es el tratamiento de primera línea (Marcus y cols., 2012), de modo que la decisión recae sobre quien examina la garganta (ver "SAHOS pediátrico" más abajo).

**Polisomnografía y poligrafía.** La **polisomnografía (PSG)** registra sueño y respiración a la vez; con ella se calcula el IAH por hora de **sueño**. La **poligrafía respiratoria** registra solo la respiración y no mide sueño. En la nomenclatura clásica los estudios se agrupan en cuatro tipos (Kapur y cols., 2017):

Tabla: Tipos de estudio de sueño

| Tipo | Qué registra | Dónde y cómo |
|---|---|---|
| **I** | polisomnografía completa: EEG, EOG, EMG, flujo, esfuerzo, oximetría, ECG | en el laboratorio, con un técnico presente |
| **II** | los mismos sensores que el tipo I | sin técnico presente; puede hacerse fuera del laboratorio |
| **III** | pocas variables cardiorrespiratorias: dos respiratorias (esfuerzo y flujo), saturación y una cardíaca (frecuencia cardíaca o ECG) | sin técnico presente, en general en el domicilio |
| **IV** | uno o dos parámetros, por lo general saturación y frecuencia cardíaca, o solo flujo | sin técnico presente |

La guía llama a los tipos II a IV **pruebas domiciliarias de apnea del sueño** (HSAT, por *home sleep apnea test*). Cuando un estudio domiciliario sale negativo, no concluyente o técnicamente inadecuado, la guía recomienda hacer una polisomnografía; y recomienda la polisomnografía, y no la domiciliaria, en pacientes con enfermedad cardiorrespiratoria significativa, debilidad de los músculos respiratorios, hipoventilación, uso crónico de opioides, antecedente de accidente cerebrovascular o insomnio grave (Kapur y cols., 2017).

La poligrafía **puede subestimar el IAH** por dos motivos que se ven con números. El primero es el denominador: sin EEG no se sabe cuándo duerme el paciente y el índice se divide por las horas de **registro**, no de sueño (Kapur y cols., 2017). Con 100 eventos y 5 horas de sueño el índice es de 20 por hora (moderado); los mismos 100 eventos repartidos en 8 horas de registro dan 12,5 por hora (leve). El segundo motivo es que los equipos con sensores convencionales no detectan las hipopneas que solo se asocian a un despertar, que la regla recomendada de la AASM sí cuenta (Kapur y cols., 2017). En la poligrafía el índice se llama **índice de eventos respiratorios** (REI) (Kapur y cols., 2017).

## Fundamento

Para entender un estudio de sueño hace falta saber cómo se ve el sueño normal, por qué la faringe se cierra al dormir y qué le hace al cuerpo cerrarse varias veces por hora.

### Cómo se estudia el sueño: etapas y marcadores

El registro se lee en **épocas de 30 segundos**. A cada época se le asigna una etapa según lo que domina en el electroencefalograma (EEG), los movimientos oculares (electrooculograma, EOG) y el tono de los músculos del mentón (electromiograma, EMG) (Lambert y Peter-Derex, 2023).

Tabla: Etapas del sueño y sus marcadores (reglas de la AASM)

| Etapa | EEG | EOG | EMG del mentón |
|---|---|---|---|
| **Vigilia (W)** | ritmo alfa (8-13 Hz) en la región occipital en al menos la mitad de la época | parpadeos, movimientos de lectura o movimientos oculares rápidos | tono alto |
| **N1** | actividad mixta de bajo voltaje de 4-7 Hz en al menos la mitad de la época, que reemplaza al alfa; ondas agudas del vértex | puede haber movimientos oculares lentos | — |
| **N2** | **husos del sueño** y **complejos K** | — | tono bajo |
| **N3** | **ondas lentas** de 0,5-2 Hz con 75 µV o más de pico a pico, medidas en la derivación frontal, en más del 20 % de la época (6 s) | — | — |
| **REM (R)** | actividad mixta de bajo voltaje, sin husos ni complejos K | **movimientos oculares rápidos** | **tono mínimo** (atonía) |

(Lambert y Peter-Derex, 2023; Markun y Sampat, 2020). Las etapas N1, N2 y N3 son el sueño **NREM**. La atonía muscular de la etapa REM tiene una consecuencia respiratoria: los músculos que mantienen abierta la faringe también pierden tono, y por eso los eventos obstructivos suelen ser más frecuentes y más largos en REM (como se ve en el informe de ejemplo, más adelante). <!-- verificar: la afirmación de que los eventos obstructivos son más frecuentes y largos en REM necesita una fuente (p. ej. revisión sobre apnea obstructiva dependiente del sueño REM); en el ejemplo es un resultado de la simulación, no un dato de la literatura. -->

:::comentario Lo que dicen las normas
La banda "delta" del EEG suele definirse como de 0,5 a 4 Hz, y así aparece en esquemas generales de la actividad cerebral. La regla de la AASM para puntuar N3 es más estrecha: ondas de **0,5 a 2 Hz y 75 µV o más** (Lambert y Peter-Derex, 2023). Para decidir una etapa se usa la regla de puntuación, no la banda de frecuencias del esquema.
:::

### Hipnograma y ciclos

El **hipnograma** grafica la etapa de cada época a lo largo de la noche. El sueño normal alterna sueño NREM y REM en **ciclos de unos 90 minutos**, cuatro a seis por noche (Hobson y Pace-Schott, 2002) <!-- verificar: la cifra se leyó a través de una revisión que cita a Hobson y Pace-Schott (2002); confirmar en el original. -->. En la primera mitad de la noche domina el sueño de ondas lentas (N3) y los períodos REM se alargan hacia la mañana.

:::imagen ilustraciones/h29-hipnograma.svg ancho=100% Hipnograma de una noche de ejemplo de 8 horas en cama. La vigilia está arriba, N3 abajo y el REM, sombreado, entre la vigilia y N1 (como suele graficarse). Cada período REM cierra un ciclo; las interrupciones cortas de vigilia son despertares. Cifras de ejemplo, calculadas con el script que dibuja la figura. Imagen propia.
:::

La edad cambia el hipnograma. En adultos sanos, el tiempo total de sueño, la eficiencia, el porcentaje de ondas lentas y el de REM disminuyen con la edad, mientras que la latencia de sueño, el porcentaje de N1 y N2 y la vigilia tras el inicio del sueño aumentan (Ohayon y cols., 2004). Por eso un informe no se juzga con un único valor "normal" para todos.

### Cómo colapsa la vía aérea dormida

La faringe es un tubo **sin soporte óseo ni cartilaginoso**: la mantienen abierta los músculos dilatadores, entre ellos el geniogloso. <!-- verificar: ausencia de soporte óseo y cartilaginoso de la faringe y sitio de colapso más frecuente (retropalatal) frente al retrolingual; fuente sugerida: Remmers y cols., 1978 (J Appl Physiol 44:931) o una revisión de fisiopatología; no se pudo leer el texto completo. --> Al dormir, la actividad de esos músculos disminuye, y si la vía es estrecha o muy colapsable, se cierra durante la inspiración, cuando la presión dentro de la faringe baja bajo la atmosférica. El cierre desencadena un ciclo que se repite (Eckert y cols., 2013):

1. Cae la actividad de los dilatadores y la faringe se estrecha o se cierra.
2. Sin ventilación sube el CO₂ y baja el oxígeno, y aumenta el esfuerzo respiratorio contra la vía cerrada.
3. Un **microdespertar** reactiva los músculos, la vía se abre y se respira de nuevo; el paciente vuelve a dormirse y el ciclo reinicia.

El resultado es un sueño **fragmentado** por despertares breves que el paciente no recuerda. Esos despertares explican la somnolencia diurna: la noche tiene horas suficientes, pero no continuidad.

**Los cuatro rasgos.** En un estudio de 75 adultos con y sin apnea, se midieron por separado las causas de que ocurra el cierre (Eckert y cols., 2013):

- **Anatomía: la presión crítica de cierre (Pcrit).** Es la presión dentro de la faringe a la cual la vía **se cierra** cuando los músculos están relajados. Cuanto más alta, más colapsable es la vía: si la Pcrit está sobre 0 cmH₂O, la vía se cierra a la presión atmosférica y solo la abre una presión positiva (→ H30). En el estudio, la Pcrit de los pacientes con apnea fue de 0,3 cmH₂O (−1,5 a 1,9) frente a −6,2 cmH₂O (−12,4 a −3,6) en los controles (medianas, con el intervalo informado).
- **Respuesta de los músculos dilatadores.** El 36 % de los pacientes con apnea tenía una respuesta mínima del geniogloso durante el sueño.
- **Umbral de despertar bajo.** El 37 % despertaba antes de que el esfuerzo respiratorio alcanzara a abrir la vía, lo que fragmenta el sueño con poco estímulo.
- **Control ventilatorio inestable (ganancia de lazo alta).** El 36 % tenía un sistema que reaccionaba de forma exagerada a los cambios de CO₂ (Eckert y cols., 2013).

El 28 % de los pacientes con apnea tenía varias de esas características no anatómicas, y el 19 % tenía una vía poco colapsable, con una Pcrit entre −2 y −5 cmH₂O, similar a la de muchos controles. Es decir, **la apnea del sueño no es solo anatomía** (Eckert y cols., 2013). Esto importa para el tratamiento: si el rasgo dominante no es la estrechez, una cirugía de la vía aérea puede no resolver el problema (→ H30).

**Factores que empeoran el cuadro:** obesidad, sexo masculino y edad; cuello ancho, retrognatia, macroglosia, amígdalas grandes y obstrucción nasal; alcohol y sedantes, que disminuyen el tono muscular. <!-- verificar: lista de factores de riesgo (obesidad, sexo masculino, edad, cuello ancho, alteraciones craneofaciales, alcohol y sedantes); en la literatura leída solo se confirmó la asociación con sexo masculino y obesidad (Young y cols., 1993). Citar una revisión (p. ej. el documento internacional de consenso sobre apnea obstructiva, 2022) tras leerla. -->

### Epidemiología y consecuencias

**Cuántos la tienen depende de la definición.** En una cohorte de 602 adultos de 30 a 60 años estudiados con polisomnografía, el 24 % de los hombres y el 9 % de las mujeres tenían un IAH de 5 o más; pero solo el 4 % y el 2 %, respectivamente, cumplían además el criterio de síndrome (IAH de 5 o más con somnolencia diurna) (Young y cols., 1993). Con la misma cohorte actualizada, la prevalencia estimada de IAH de 15 o más fue de 10 % en hombres de 30 a 49 años, 17 % en hombres de 50 a 70, 3 % en mujeres de 30 a 49 y 9 % en mujeres de 50 a 70 (Peppard y cols., 2013). A escala mundial, una estimación basada en la literatura calculó 936 millones de adultos de 30 a 69 años con IAH de 5 o más y 425 millones con IAH de 15 o más (Benjafield y cols., 2019).

**En Chile**, un estudio con poligrafía domiciliaria en 205 adultos de la Región Metropolitana (Encuesta Nacional de Salud 2016-2017) estimó una prevalencia de **49 %** con IAH de 5 o más (62 % en hombres y 31 % en mujeres) y de **16 %** con IAH de 15 o más; la somnolencia diurna no se asoció con el riesgo de apnea (Saldías y cols., 2020). La diferencia entre "5 %" y "50 %" no es un error: cambia el umbral, la población y el equipo (poligrafía con denominador de tiempo de registro, regla de hipopnea), y por eso el informe debe decir cuáles se usaron.

**Consecuencias.** La relación con la presión arterial es graduada: comparado con un IAH de 0, el riesgo de tener hipertensión cuatro años después fue 1,42 veces mayor con IAH de 0,1 a 4,9; 2,03 con IAH de 5 a 14,9; y 2,89 con IAH de 15 o más, tras ajustar por índice de masa corporal, cuello, edad, sexo, alcohol y tabaco (Peppard y cols., 2000). En una cohorte de hombres seguidos unos 10 años, los pacientes con apnea grave sin tratar tuvieron más eventos cardiovasculares fatales (1,06 por 100 personas-año) y no fatales (2,13) que los controles sanos (0,30 y 0,45) (Marin y cols., 2005). Son estudios observacionales: muestran asociación, y el efecto del tratamiento se discute en → H30.

## Antes de empezar

### Evaluación del paciente roncador

La consulta empieza con la historia y el examen, que deciden **si** conviene el estudio y **cuál**.

- **Síntomas nocturnos:** ronquido (más sospechoso cuando se interrumpe por silencios), apneas presenciadas, ahogo y jadeo, despertares y nicturia. **Diurnos:** somnolencia, fatiga, sueño no reparador, cefalea matinal, menor concentración. La guía de la AASM pesa especialmente la somnolencia, el ronquido fuerte habitual, las apneas presenciadas y el jadeo, y la hipertensión (Kapur y cols., 2017).
- **Antropometría.** Peso y talla para el índice de masa corporal, y perímetro cervical. Los cuestionarios usan como cortes un IMC mayor de 35 kg/m² y un cuello mayor de 40 cm (Chung y cols., 2016).
- **Examen de la boca y la orofaringe.** Dos clasificaciones se usan en la consulta de ORL:
  - **Mallampati modificado.** Con el paciente sentado, la boca abierta y la lengua afuera, se observa qué estructuras se ven: cuanto menos se ve, mayor la clase (de I a IV) y más ocupada está la orofaringe por la lengua. Nació para predecir la intubación difícil (Mallampati y cols., 1985; Samsoon y Young, 1987) y en roncadores se correlaciona con la gravedad (Friedman y cols., 1999). <!-- verificar: la descripción de las clases I-IV (I: se ven paladar blando, úvula, pilares; II: paladar blando y úvula; III: paladar blando y base de la úvula; IV: no se ve el paladar blando) viene de la práctica habitual y no figura en los resúmenes leídos; confirmar en Samsoon y Young (1987). -->
  - **Estadificación de Friedman.** Combina la **posición del paladar** (equivalente al Mallampati modificado, grados 1 a 4), el **tamaño de las amígdalas** (grados 0 a 4) y el IMC. El estadio I es paladar 1 o 2 con amígdalas 3 o 4; el II, paladar 3 o 4 con amígdalas 3 o 4; el III, paladar 3 o 4 con amígdalas 0, 1 o 2, o IMC mayor de 40 (Friedman y cols., 2002). Sirve para **estimar el éxito de la cirugía de paladar**, no para diagnosticar apnea. <!-- verificar: definición de los grados de amígdalas (0: operadas; 1: dentro de los pilares; 2: hasta los pilares; 3: más allá de los pilares; 4: llegan a la línea media); no figura en el resumen. Versión actualizada: Friedman y cols., 2017 (Adv Otorhinolaryngol 80:41-48, PMID 28738388). -->
- **Examen nasal y de la vía aérea alta.** Desviación septal, hipertrofia de cornetes, válvula nasal y rinitis aumentan la resistencia al flujo y se examinan como en → H24 (ver también → cap. 35 y → cap. 36). Una nariz que no deja pasar el aire no se compensa con la boca sin consecuencias: obliga a respirar por la boca y desplaza la mandíbula y la lengua hacia atrás. <!-- verificar: mecanismo propuesto de la obstrucción nasal en la apnea (respiración bucal y retroposición lingual); la relación entre obstrucción nasal y apnea necesita una fuente (revisión) o debe reformularse. -->

### Cuestionarios

Tres cuestionarios se usan para estimar la probabilidad de apnea **antes** del estudio. Ninguno diagnostica (Kapur y cols., 2017).

Tabla: Cuestionarios de tamizaje de apnea del sueño

| Cuestionario | Estructura | Puntaje y corte |
|---|---|---|
| **STOP-Bang** | 8 preguntas de sí o no, 1 punto cada una: *snoring* (ronquido fuerte), *tiredness* (cansancio diurno), *observed apnea* (apneas observadas), *pressure* (hipertensión), *BMI* > 35, *age* > 50, *neck* > 40 cm, *gender* masculino | 0-2 riesgo bajo; 3-4 intermedio; 5-8 alto. Con 3 o 4 puntos se afina: STOP de 2 o más más IMC > 35 clasifica como riesgo alto (Chung y cols., 2016) |
| **Epworth** | 8 situaciones cotidianas (leyendo, viendo televisión, conversando, como pasajero en un auto, etc.); la probabilidad de quedarse dormido en cada una se califica de 0 a 3 | total de 0 a 24; más de 10 supera lo observado en los controles; 16 o más indica somnolencia alta (Johns, 1991) |
| **Berlín** | 3 categorías: ronquido y apneas; somnolencia o cansancio; hipertensión u obesidad | alto riesgo con síntomas persistentes y frecuentes en 2 o más categorías (Netzer y cols., 1999) |

Sobre su rendimiento:

- **STOP-Bang.** Un puntaje de 3 o más tuvo una sensibilidad del 93 % para apnea moderada o grave (IAH > 15) y del 100 % para apnea grave (IAH > 30), con valores predictivos negativos de 90 % y 100 %. Al subir el puntaje de 0-2 a 7-8, la probabilidad de apnea moderada o grave sube de 18 % a 60 % (Chung y cols., 2016). Es el más simple de aplicar en la consulta. <!-- verificar: las modificaciones del STOP-Bang para los puntajes 3-4 con sexo masculino o cuello > 40 cm (ver Chung 2016, texto completo) y los cortes de cuello por sexo no se pudieron leer. -->
- **Epworth.** Mide **somnolencia**, no apnea. En la publicación original los controles tuvieron 5,9 ± 2,2 puntos (rango 2 a 10) y los pacientes con síndrome de apnea obstructiva 11,7 ± 4,6; los roncadores simples no se distinguieron de los controles (6,5 ± 3,0) (Johns, 1991). La revisión sistemática de la guía de la AASM encontró **muchos falsos negativos** al usarla para detectar apnea (Kapur y cols., 2017). Un paciente con apnea puede no estar somnoliento, y por eso no basta un Epworth normal para descartar.
- **Berlín.** Mostró una sensibilidad de 0,86 y una especificidad de 0,77 para un índice mayor de 5 en 100 pacientes de atención primaria (Netzer y cols., 1999), y la guía de la AASM calificó la calidad de la evidencia como baja (Kapur y cols., 2017). <!-- verificar: detalle de las tres categorías (preguntas 2-6 ronquido; 7-9 somnolencia; pregunta 10 hipertensión o IMC > 30) tomado de la versión del cuestionario; confirmar en Netzer y cols. (1999). -->

### Indicaciones y elección del estudio

Tabla: Qué estudio elegir en un adulto (guía de la AASM, 2017)

| Situación | Estudio |
|---|---|
| Riesgo aumentado de apnea moderada o grave, sin complicaciones | polisomnografía, o prueba domiciliaria con un equipo técnicamente adecuado |
| Enfermedad cardiorrespiratoria significativa, debilidad neuromuscular, hipoventilación, opioides crónicos, accidente cerebrovascular previo o insomnio grave | **polisomnografía** en el laboratorio |
| Prueba domiciliaria negativa, no concluyente o técnicamente inadecuada | **polisomnografía** |
| Polisomnografía negativa con sospecha clínica persistente | considerar una segunda polisomnografía |
| Apnea moderada o grave evidente en las primeras 2 horas de registro y quedan al menos 3 horas | *split-night*: diagnóstico y titulación de la presión positiva en la misma noche (→ H30) |

(Kapur y cols., 2017). La guía no recomienda que los cuestionarios o los algoritmos reemplacen al estudio (Kapur y cols., 2017).

### Preparación del paciente y del equipo

- **Equipo.** Amplificador y sensores revisados, electrodos de EEG, EOG y EMG, cánula de presión nasal, sensor térmico, bandas toracoabdominales, oxímetro, sensor de posición y, en el laboratorio, cámara de video con registro sincronizado. En una polisomnografía el equipo exige al menos **cuatro canales neurofisiológicos** (EEG, dos de EOG y EMG; el EEG, con un mínimo de tres derivaciones para estadificar el sueño) y suele incluir ECG, flujo, oximetría y posición (Markun y Sampat, 2020).
- **Antes de colocar los electrodos.** Se limpia la piel con un abrasivo suave para bajar la impedancia; el cabello limpio y sin productos mejora el contacto. <!-- verificar: valor de impedancia aceptado por el Manual de la AASM (la práctica habitual es ≤ 5 kΩ por electrodo) y filtros de registro del EEG; confirmar en el Manual de puntuación de la AASM (Troester y cols., 2023). -->
- **Paciente.** Se le explica que dormirá con los sensores puestos, se anotan la medicación y el horario habitual de sueño, y se le pregunta por cirugía nasal o de la vía aérea reciente, uso de oxígeno, alcohol y sedantes, que modifican el registro. <!-- verificar: recomendaciones de preparación del paciente (horario, medicación, alcohol); proceden de la práctica habitual de los laboratorios de sueño y no de una guía leída. -->
- **Biocalibraciones fisiológicas.** Con los sensores puestos y **antes de apagar las luces**, se le pide al paciente una serie de maniobras que comprueban cada canal: ojos abiertos y cerrados (ritmo alfa), mirar a izquierda, derecha, arriba y abajo y parpadear (EOG), apretar los dientes (EMG mentoniano), mover los pies (EMG tibial), respirar por la nariz y por la boca y contener la respiración (flujo y esfuerzo). Cada maniobra deja una señal conocida; si no aparece, el canal está mal conectado. <!-- verificar: lista y orden de las biocalibraciones según el Manual de la AASM; descritas aquí por la práctica habitual. -->

## Paso a paso

### Montaje de la polisomnografía

:::imagen ilustraciones/h29-montaje.svg ancho=100% A. Derivaciones de EEG recomendadas (F4, C4, O2, cada una referida a la mastoides izquierda M1) y de respaldo (F3, C3, O1, referidas a la derecha M2), sobre el sistema 10-20. B. Colocación de los demás sensores. Imagen propia.
:::

Cada canal responde a una pregunta distinta:

Tabla: Canales de la polisomnografía y para qué sirve cada uno

| Canal | Cómo se coloca | Qué aporta |
|---|---|---|
| **EEG** | F4-M1, C4-M1 y O2-M1 recomendadas; mínimo tres canales para estadificar el sueño (Markun y Sampat, 2020) | etapas del sueño, despertares |
| **EOG** (dos canales) | en los cantos externos, 1 cm por encima y por debajo del eje del ojo (E1-M2, E2-M2) | movimientos oculares: lentos en N1, rápidos en REM; se leen como deflexiones en fase u opuestas |
| **EMG mentoniano** | tres electrodos en el mentón | tono: la atonía define el REM; el aumento acompaña los despertares |
| **EMG tibial** | uno por pierna, en el tibial anterior | movimientos periódicos de las piernas |
| **ECG** | una derivación II modificada en el tronco | ritmo y frecuencia cardíaca |
| **Flujo** | sensor térmico oronasal y cánula de presión nasal, juntos | apneas e hipopneas |
| **Esfuerzo** | bandas de pletismografía por inductancia respiratoria (RIP) en tórax y abdomen | distinguir una apnea obstructiva de una central |
| **Oximetría** | oxímetro de pulso en el dedo | desaturaciones |
| **Ronquido** | micrófono, sensor piezoeléctrico en el cuello o presión nasal sin filtrar | presencia e intensidad del ronquido |
| **Posición** | sensor de posición o anotación del técnico | cuánto del cuadro depende del decúbito |
| **Video** | cámara en la habitación | movimientos y conductas anormales durante el sueño |

(Markun y Sampat, 2020; Berry y cols., 2012).

### Flujo: por qué se usan dos sensores

El Manual de la AASM recomienda usar **los dos** sensores de flujo a la vez, porque cada uno resuelve un problema distinto (Berry y cols., 2012):

- **Sensor térmico oronasal (termistor, termocupla o PVDF).** Detecta la diferencia de temperatura entre el aire inspirado y el espirado, por la nariz y por la boca. Es el sensor recomendado para **detectar apneas**. Su señal **no es proporcional al flujo** y sobrestima el flujo cuando este disminuye: cuando el flujo baja, la señal térmica baja menos de lo que debería, de modo que es mal sensor para hipopneas.
- **Cánula de presión nasal.** Mide la presión en las fosas nasales y es el sensor recomendado para **detectar hipopneas**. Como su señal es proporcional al **cuadrado** del flujo, subestima los flujos bajos; la transformación de raíz cuadrada se aproxima más al flujo real. Además muestra la **limitación del flujo**: cuando la vía se estrecha, la parte inspiratoria de la curva se aplana, lo que permite puntuar los RERA (se necesita un filtro de baja frecuencia de 0,03 Hz o menos, o señal de corriente continua, para ver el aplanamiento). Si el paciente respira por la boca, la amplitud de la señal disminuye aunque el flujo total no cambie, y por eso no es el sensor recomendado para apneas.

(Berry y cols., 2012).

### Esfuerzo y oximetría

- **Bandas de esfuerzo (RIP).** Dos bandas elásticas, una en el tórax y una en el abdomen, miden el cambio de volumen de cada compartimento. En una respiración normal ambos se expanden **a la vez**. En una apnea obstructiva el paciente sigue empujando contra la vía cerrada: el tórax se hunde cuando el abdomen sube y viceversa (**movimiento paradójico**) (Berry y cols., 2012). La señal depende de la posición de la banda: una banda que se mueve o un cambio de decúbito pueden deformarla (Berry y cols., 2012). El manual recomienda como sensores de esfuerzo la manometría esofágica o las bandas toracoabdominales (Berry y cols., 2012).
- **Oximetría de pulso.** El oxímetro es el sensor recomendado para la saturación. Un fumador intenso puede mostrar una saturación mayor que la real, porque la carboxihemoglobina se mide como si fuera oxihemoglobina (Berry y cols., 2012). La desaturación aparece **después** del evento, no durante él, porque la sangre desaturada tarda en llegar al dedo.

### Qué se ve en el registro

:::imagen ilustraciones/h29-eventos.svg ancho=100% Trazos de 30 s calculados para mostrar cuatro eventos respiratorios (la inspiración va hacia arriba; el evento está sombreado; las cifras de saturación son de ejemplo). Obstructiva: el flujo desaparece, el esfuerzo aumenta y tórax y abdomen se mueven en oposición. Central: el flujo y el esfuerzo desaparecen. Mixta: primero sin esfuerzo y luego con esfuerzo creciente. Hipopnea: el flujo baja y se aplana, el esfuerzo continúa, y la saturación cae unos puntos. En los cuatro casos, tras el evento aparecen respiraciones grandes de recuperación. Imagen propia.
:::

### Poligrafía domiciliaria

El equipo se programa para registrar durante la noche en la casa del paciente. Para que el estudio se considere técnicamente adecuado, la guía de la AASM pide un equipo con **presión nasal, bandas RIP de tórax y abdomen y oximetría**, o bien tonometría arterial periférica con oximetría y actigrafía, y un registro con **al menos 4 horas** de oximetría y flujo adecuados que cubran el período habitual de sueño (Kapur y cols., 2017). Sin EEG no hay estadificación del sueño, y el resultado se informa como índice por hora de registro (REI).

### Control de calidad

La calidad se vigila en tres momentos:

1. **Antes de empezar.** Las biocalibraciones muestran que cada canal responde.
2. **Durante el registro.** En el laboratorio, el técnico corrige lo que se desconecta (los electrodos y las bandas se mueven al dormir). En el domicilio no hay quien corrija: un sensor desprendido arruina esa parte de la noche, y la guía advierte que el desplazamiento de los sensores y las señales pobres aumentan el error de medición (Kapur y cols., 2017).
3. **Al terminar.** Se revisa si hay horas suficientes de buena señal. Si no las hay, el estudio no se informa como negativo: se repite o se hace una polisomnografía (Kapur y cols., 2017).

:::ayuda Ayuda memoria
- **Antes:** cuestionarios (STOP-Bang ≥ 3 sube la sospecha, no diagnostica); IMC, cuello, Mallampati, amígdalas, nariz; medicación; piel limpia; biocalibraciones antes de apagar las luces.
- **Montaje:** EEG F4, C4, O2 con M1; EOG; EMG de mentón (tres) y de tibial; ECG; térmico (apneas) y cánula (hipopneas); bandas (esfuerzo); oxímetro; ronquido; posición.
- **Poligrafía:** presión nasal, bandas, oximetría; mínimo 4 h de buena señal; índice por hora de registro; negativa o dudosa → polisomnografía.
- **Apnea:** caída del flujo ≥ 90 % por ≥ 10 s. **Hipopnea:** ≥ 30 % por ≥ 10 s con desaturación ≥ 3 % o despertar. **Obstructiva** con esfuerzo; **central** sin esfuerzo; **mixta** primero sin y luego con.
- **Gravedad (adultos):** IAH < 5 normal; 5 a < 15 leve; 15 a < 30 moderado; ≥ 30 grave.
:::

## Cómo se informa

### Reglas de puntuación de la AASM

Los eventos se puntúan con el **Manual de la AASM para la puntuación del sueño y los eventos asociados**, cuya versión 3 es la vigente (Troester y cols., 2023). Las reglas respiratorias para adultos, en la actualización de 2012 (Berry y cols., 2012), son estas:

Tabla: Reglas de puntuación de eventos respiratorios en adultos (AASM)

| Evento | Criterios |
|---|---|
| **Apnea** | el pico de la señal de flujo cae **≥ 90 %** respecto del valor previo al evento, medido con el sensor térmico oronasal, y esa caída dura **≥ 10 s**. No exige desaturación |
| **Hipopnea** (regla recomendada) | el pico de la señal de presión nasal cae **≥ 30 %** respecto del valor previo, dura **≥ 10 s**, y se asocia a una **desaturación ≥ 3 %** o a un **despertar** |
| **RERA** | secuencia de respiraciones de **≥ 10 s** con esfuerzo creciente o con aplanamiento de la parte inspiratoria de la señal de presión nasal, que termina en un despertar y **no cumple** criterios de apnea ni de hipopnea |

(Berry y cols., 2012). Si una parte de un evento que sería hipopnea cumple los criterios de apnea, **todo el evento** se puntúa como apnea. La duración va desde el nadir del flujo antes de la primera respiración claramente disminuida hasta el inicio de la primera respiración que se acerca a la línea de base (Berry y cols., 2012). Puntuar los RERA es opcional en el manual (Berry y cols., 2012).

**Clasificación de la apnea por el esfuerzo.** Las apneas se clasifican con las bandas, no con el flujo (Berry y cols., 2012):

- **Obstructiva:** hay esfuerzo inspiratorio durante todo el período sin flujo.
- **Central:** no hay esfuerzo inspiratorio durante todo el evento.
- **Mixta:** no hay esfuerzo durante una parte del evento, y hay esfuerzo en otra; en el adulto típico, empieza sin esfuerzo y termina con esfuerzo.

<!-- verificar: la redacción de las definiciones del adulto procede del manual de 2007; en Berry y cols. (2012) se leyó la definición pediátrica, equivalente ("sin esfuerzo en una parte del evento, esfuerzo inspiratorio en otra, sin importar cuál viene primero"). Confirmar el texto adulto en el Manual v3. -->

La pregunta que decide es: **¿hay esfuerzo en las bandas?** Una apnea sin flujo y con tórax y abdomen en oposición es obstructiva; una sin flujo y con bandas planas es central.

:::comentario Lo que dicen las normas
**Hipopnea con 3 % o despertar, o con 4 %.** La regla recomendada hoy cuenta como hipopnea la caída del flujo con desaturación de 3 % o despertar. En la versión de 2007 la regla recomendada pedía una desaturación de 4 % y no consideraba el despertar (Berry y cols., 2012). La propia actualización indica que, si hace falta (por ejemplo, para el reembolso de la presión positiva en algunos sistemas de salud de Estados Unidos), se puede informar además el número de hipopneas con caída de ≥ 30 % y desaturación de ≥ 4 % (Berry y cols., 2012). El resultado puede cambiar: la actualización de 2012 advierte que definiciones distintas de hipopnea pueden dar IAH considerablemente distintos (la discusión cita una serie retrospectiva de 320 pacientes), aunque los IAH calculados con 3 % y con 4 % tienen una correlación mayor de 0,95 (Berry y cols., 2012). Como un mismo paciente puede cambiar de categoría de gravedad según la regla, **el informe debe decir cuál usó**. Para el uso clínico de la regla de 4 %, ver el Manual v3 (Troester y cols., 2023). <!-- verificar: estatus de la regla de 4 % como "aceptable" en el Manual v3; solo se pudo leer el texto de 2012. -->
:::

### Índices

Tabla: Índices de un estudio de sueño

| Índice | Definición | Se calcula con |
|---|---|---|
| **IAH** (índice de apnea-hipopnea) | apneas más hipopneas por hora **de sueño** | polisomnografía |
| **IDR** (índice de alteración respiratoria, RDI) | IAH más los RERA por hora de sueño | polisomnografía |
| **IDO** (índice de desaturación de oxígeno, ODI) | desaturaciones de 3 % o más (o de 4 % o más, según el informe) por hora | oximetría |
| **REI** (índice de eventos respiratorios) | eventos por hora **de registro** | poligrafía |

(Berry y cols., 2012; Kapur y cols., 2017). El IDO **no es lo mismo que el IAH**: cuenta caídas de la saturación, y una hipopnea con despertar y sin desaturación no entra en él. En la literatura la sigla IDR se usa a veces para el IAH solo, lo que confunde: el informe debe declarar su definición (Berry y cols., 2012).

### Gravedad y diagnóstico

Tabla: Gravedad del síndrome de apnea obstructiva del adulto por IAH

| IAH (eventos por hora de sueño) | Gravedad |
|---|---|
| menor de 5 | normal |
| 5 a menos de 15 | leve |
| 15 a menos de 30 | moderada |
| 30 o más | grave |

Los cortes de 5, 15 y 30 se proponen por consenso (Lumeng y Chervin, 2008). La Clasificación Internacional de los Trastornos del Sueño (3.ª edición) define el trastorno por un índice obstructivo de **5 o más con síntomas** (somnolencia u otras alteraciones diurnas) o de **15 o más aunque no haya síntomas** (Kapur y cols., 2017). El IAH aislado no es el diagnóstico: se interpreta con la clínica, y la interpretación es del médico.

### Arquitectura y eficiencia del sueño

La polisomnografía agrega al informe la **arquitectura**:

- **Tiempo en cama (TIB):** desde que se apagan las luces hasta que se enciende. **Tiempo total de sueño (TST):** minutos con etapa distinta de vigilia.
- **Eficiencia del sueño:** TST dividido por el tiempo en cama, por 100.
- **Latencia de sueño:** minutos hasta la primera época de sueño. **Latencia REM:** minutos desde el inicio del sueño hasta el primer REM. **Vigilia tras el inicio del sueño (WASO).**
- **Porcentaje de cada etapa** sobre el TST.

(Definiciones del informe de la AASM; ver Troester y cols., 2023.) <!-- verificar: definiciones y parámetros de informe del Manual v3 (no se leyó el texto completo). --> La edad modifica cada uno de esos valores (Ohayon y cols., 2004), por lo que el informe presenta la cifra y el médico la interpreta.

### Informe de ejemplo

Un ejemplo de una noche de 8 horas, calculada con el script de la figura (cifras de ejemplo, no de un paciente):

:::imagen ilustraciones/h29-informe.svg ancho=100% Resumen gráfico de la noche de ejemplo: hipnograma, eventos respiratorios (cada marca es un evento), posición corporal y saturación de oxígeno. Los eventos se acumulan en REM y en decúbito supino, y cada grupo de eventos deja su serie de desaturaciones. Imagen propia.
:::

Tabla: Arquitectura del sueño de la noche de ejemplo

| Parámetro | Valor |
|---|---|
| Tiempo en cama | 480 min |
| Tiempo total de sueño | 440 min |
| Eficiencia del sueño | 91,7 % |
| Latencia de sueño | 14 min |
| Latencia REM | 72 min |
| Vigilia tras el inicio del sueño | 26 min |
| N1 / N2 / N3 / REM | 5,5 % / 55,0 % / 18,2 % / 21,4 % |

Tabla: Eventos respiratorios y oximetría de la noche de ejemplo

| Parámetro | Valor |
|---|---|
| Apneas obstructivas / mixtas / centrales | 47 / 9 / 6 |
| Hipopneas | 88 |
| RERA | 26 |
| **IAH** | **20,5 por hora de sueño** |
| IDR | 24,0 por hora |
| IDO (≥ 3 %) | 20,1 por hora |
| SpO₂ media / mínima | 94,8 % / 85,4 % |
| Tiempo con SpO₂ < 90 % | 4,7 % del sueño |

Tabla: IAH según posición y etapa en la noche de ejemplo

| Condición | IAH (por hora) |
|---|---|
| Decúbito supino | 27,2 |
| Decúbito lateral izquierdo | 5,5 |
| Decúbito lateral derecho | 6,6 |
| Sueño NREM | 13,2 |
| Sueño REM | 47,2 |

> **Polisomnografía de noche completa, regla de hipopnea recomendada (≥ 30 % de caída de flujo, desaturación ≥ 3 % o despertar).** Tiempo en cama 480 min, tiempo total de sueño 440 min, eficiencia 91,7 %. Latencia de sueño 14 min, latencia REM 72 min. N1 5,5 %, N2 55,0 %, N3 18,2 %, REM 21,4 %. **IAH 20,5 por hora de sueño** (47 apneas obstructivas, 9 mixtas, 6 centrales y 88 hipopneas), IDR 24,0, IDO 20,1. El IAH es de 27,2 en decúbito supino y de 5,5 en decúbito lateral izquierdo, y de 47,2 en REM frente a 13,2 en NREM. SpO₂ media 94,8 %, mínima 85,4 %, 4,7 % del tiempo de sueño bajo 90 %. Se interpreta junto con la historia clínica.

Por la tabla de gravedad, 20,5 corresponde a la categoría **moderada**, que en el informe es una **descripción** del registro. **Lo que no se escribe:** el diagnóstico clínico, el plan de tratamiento ni la causa. La interpretación la hace el médico con la historia, el examen y la comorbilidad (Kapur y cols., 2017). Del ejemplo se deduce algo que el IAH promedio no muestra: el cuadro depende de la posición y de la etapa, y esa información es la que orienta una medida posicional o un estudio de titulación (→ H30).

### SAHOS pediátrico

La apnea obstructiva del niño es distinta de la del adulto en la causa, la clínica y los números.

- **Causa.** La hipertrofia adenoamigdalina es la causa predominante, y a ella se suman la obesidad y las alteraciones craneofaciales (Jadhav y cols., 2025). La guía de la Academia Americana de Pediatría se centra en la apnea no complicada: la que se asocia a hipertrofia adenoamigdalina u obesidad en un niño sano (Marcus y cols., 2012).
- **Clínica.** El ronquido es el síntoma de entrada: la guía recomienda **preguntar por el ronquido a todos los niños** (Marcus y cols., 2012). La consecuencia de la apnea no es solo somnolencia: incluye alteraciones del sistema nervioso central (conducta, atención), retraso de crecimiento y enuresis (Kaditis y cols., 2016). <!-- verificar: lista de síntomas nocturnos y diurnos (respiración bucal, pausas, sudoración; hiperactividad y bajo rendimiento escolar más que somnolencia) y edad de mayor frecuencia (2 a 8 años); confirmar en Marcus 2012 o Kaditis 2016. -->
- **Estudio.** La guía recomienda polisomnografía en el niño con ronquido y síntomas o signos de apnea; si no está disponible, pueden considerarse pruebas alternativas o derivar a un especialista (Marcus y cols., 2012).
- **Números.** Las reglas de la AASM para niños difieren de las del adulto: una apnea obstructiva dura al menos el equivalente a **2 respiraciones** basales (no 10 s), una apnea central exige 20 s o 2 respiraciones con despertar o desaturación de 3 % o más, y la hipopnea (caída de ≥ 30 % durante al menos 2 respiraciones con desaturación de 3 % o despertar) se parece a la del adulto salvo por la duración (Berry y cols., 2012). Los cortes de gravedad son menores: en niños de hasta 13 años un IAH de **1 o más** se considera anormal, aunque se discute el significado de valores de 1 a 1,9 (Jadhav y cols., 2025). La prevalencia de apnea obstructiva diagnosticada con estudio de sueño en niños va de 1 a 4 %, según los criterios (Lumeng y Chervin, 2008). <!-- verificar: la fuente del IAH ≥ 1 como anormal en niños es una revisión terciaria (Cureus, 2025); confirmar en la guía de Marcus 2012, en la declaración de la ERS (Kaditis 2016) o en la clasificación internacional (ICSD-3). Además, esa revisión da cortes de gravedad (leve 1-4,9; moderada 5-9,9; grave > 9) que no se reproducen aquí hasta verificarlos. -->
- **Tratamiento.** La adenoamigdalectomía es la primera línea en niños con hipertrofia adenoamigdalina; la presión positiva continua se indica si no se opera o si la apnea persiste; se agrega pérdida de peso si hay sobrepeso; los corticoides nasales son una opción en la apnea leve (Marcus y cols., 2012). Los niños con IAH mayor de 5, o con IAH de 1 a 5 y morbilidad o factores de persistencia, se benefician del tratamiento (Kaditis y cols., 2016). El detalle está en → H30.

## Errores frecuentes

Los errores de un estudio de sueño están en el montaje y en el informe.

- **Cánula desplazada.** La señal de presión nasal cae aunque el flujo no haya cambiado, y se puntúan hipopneas que no existen. Se corrige reubicando la cánula; el termistor y la comparación entre canales ayudan a decidir (Berry y cols., 2012).
- **Respiración por la boca.** Disminuye la amplitud de la presión nasal aunque el paciente respire; por eso el manual recomienda el sensor térmico para las apneas, que detecta nariz y boca (Berry y cols., 2012).
- **Bandas de esfuerzo flojas o desplazadas.** Una banda que se mueve o un cambio de postura deforman la señal y dejan una apnea mal clasificada (Berry y cols., 2012).
- **Oxímetro mal colocado o con mala señal.** Una desaturación artefactual cuenta en el IDO y una desaturación real que se pierde no se cuenta. En un fumador intenso, la carboxihemoglobina puede hacer que la saturación parezca mayor que la real (Berry y cols., 2012).
- **Electrodos con mala impedancia.** Aparece ruido en el EEG, el EOG o el EMG, y las etapas se estadifican mal. El ECG se cuela en los canales de EEG y EOG cuando las derivaciones referenciales tienen mucha distancia entre electrodos. <!-- verificar: ECG en las derivaciones de EEG y manejo de la impedancia; práctica de laboratorio no verificada en la bibliografía leída. -->
- **Confundir las reglas de hipopnea.** Un IAH calculado con 4 % no se compara con uno calculado con 3 % o despertar sin saberlo (Berry y cols., 2012).
- **Dividir por el tiempo equivocado.** El IAH es por hora de sueño; el REI de la poligrafía, por hora de registro. Los dos no son equivalentes (Kapur y cols., 2017).
- **Informar la poligrafía negativa como si descartara.** Una poligrafía negativa en un paciente con sospecha alta no excluye la apnea: lleva a una polisomnografía (Kapur y cols., 2017).
- **Informar un diagnóstico.** El informe dice "IAH de 20,5, moderado"; el diagnóstico de síndrome lo hace el médico con la clínica.

:::ojo Ojo clínico
Un Epworth normal no descarta una apnea: la somnolencia es una de varias manifestaciones y el cuestionario tiene muchos falsos negativos (Kapur y cols., 2017). Un STOP-Bang alto no la confirma. Lo que decide es el estudio, y el estudio debe estar bien tomado: la cánula en la nariz, las bandas apretadas y el oxímetro con señal. Ante un registro con poco sueño o canales perdidos, la salida es repetirlo, no informarlo.
:::

## En LabSim

LabSim no simula polisomnografías ni poligrafías: no hay pantalla ni tutorial para este examen. Las figuras de este capítulo son esquemas propios, calculados con un modelo sencillo, para practicar la lectura de los trazos y del informe.

:::pregunta Preguntas para practicar
1. En un registro, el flujo oronasal y la presión nasal desaparecen durante 20 s, y las bandas de tórax y abdomen se mueven en sentido opuesto. ¿Qué tipo de apnea es? ¿Qué cambiaría si las bandas estuvieran planas?
2. Un paciente tiene 100 eventos respiratorios en 5 horas de sueño y 8 horas de registro. Calcula el IAH y el índice por hora de registro. ¿Qué categoría de gravedad corresponde a cada uno y qué conclusión sacas sobre la poligrafía?
3. ¿Por qué una hipopnea puede contar en un IAH calculado con la regla de 3 % o despertar y no en uno calculado con la de 4 %? ¿Qué debe decir el informe?
4. Un paciente obtiene 4 puntos en el STOP-Bang y 7 en el Epworth. ¿Qué te dicen esos números y qué no te dicen? ¿Qué estudio piensas pedir?
5. Explica por qué el termistor es mal sensor de hipopneas y la cánula de presión nasal es mal sensor de apneas.
6. ¿Qué rasgos fisiopatológicos, además de la anatomía, pueden explicar un paciente con vía poco colapsable que igual tiene apnea?
7. Un niño de 5 años ronca, respira por la boca y tiene amígdalas grandes. ¿Qué estudio recomienda la guía pediátrica, qué tratamiento es de primera línea y qué IAH se considera anormal?
:::

## Referencias

1. Berry RB, Budhiraja R, Gottlieb DJ, Gozal D, Iber C, Kapur VK, et al. Rules for scoring respiratory events in sleep: update of the 2007 AASM Manual for the Scoring of Sleep and Associated Events. J Clin Sleep Med. 2012;8(5):597-619. doi:10.5664/jcsm.2172. PMID: 23066376.
1. Troester MM, Quan SF, Berry RB, et al. The AASM Manual for the Scoring of Sleep and Associated Events: Rules, Terminology and Technical Specifications. Version 3. Darien (IL): American Academy of Sleep Medicine; 2023. <!-- verificar: manual de acceso restringido; no se pudo consultar el texto completo. Las cifras del capítulo se tomaron de Berry y cols. (2012) y de las demás fuentes de esta lista. -->
1. Kapur VK, Auckley DH, Chowdhuri S, Kuhlmann DC, Mehra R, Ramar K, et al. Clinical practice guideline for diagnostic testing for adult obstructive sleep apnea: an American Academy of Sleep Medicine clinical practice guideline. J Clin Sleep Med. 2017;13(3):479-504. doi:10.5664/jcsm.6506. PMID: 28162150.
1. Chung F, Abdullah HR, Liao P. STOP-Bang questionnaire: a practical approach to screen for obstructive sleep apnea. Chest. 2016;149(3):631-8. doi:10.1378/chest.15-0903. PMID: 26378880.
1. Johns MW. A new method for measuring daytime sleepiness: the Epworth sleepiness scale. Sleep. 1991;14(6):540-5. doi:10.1093/sleep/14.6.540. PMID: 1798888.
1. Netzer NC, Stoohs RA, Netzer CM, Clark K, Strohl KP. Using the Berlin Questionnaire to identify patients at risk for the sleep apnea syndrome. Ann Intern Med. 1999;131(7):485-91. doi:10.7326/0003-4819-131-7-199910050-00002. PMID: 10507956.
1. Lambert I, Peter-Derex L. Spotlight on sleep stage classification based on EEG. Nat Sci Sleep. 2023;15:479-90. doi:10.2147/NSS.S401270. PMID: 37405208.
1. Markun LC, Sampat A. Clinician-focused overview and developments in polysomnography. Curr Sleep Med Rep. 2020;6:309-21. doi:10.1007/s40675-020-00197-5. PMID: 33251088.
1. Ohayon MM, Carskadon MA, Guilleminault C, Vitiello MV. Meta-analysis of quantitative sleep parameters from childhood to old age in healthy individuals: developing normative sleep values across the human lifespan. Sleep. 2004;27(7):1255-73. doi:10.1093/sleep/27.7.1255. PMID: 15586779.
1. Hobson JA, Pace-Schott EF. The cognitive neuroscience of sleep: neuronal systems, consciousness and learning. Nat Rev Neurosci. 2002;3(9):679-93. doi:10.1038/nrn915. PMID: 12209117. <!-- verificar: leído a través de una revisión que lo cita. -->
1. Eckert DJ, White DP, Jordan AS, Malhotra A, Wellman A. Defining phenotypic causes of obstructive sleep apnea: identification of novel therapeutic targets. Am J Respir Crit Care Med. 2013;188(8):996-1004. doi:10.1164/rccm.201303-0448OC. PMID: 23721582.
1. Young T, Palta M, Dempsey J, Skatrud J, Weber S, Badr S. The occurrence of sleep-disordered breathing among middle-aged adults. N Engl J Med. 1993;328(17):1230-5. doi:10.1056/NEJM199304293281704. PMID: 8464434.
1. Peppard PE, Young T, Barnet JH, Palta M, Hagen EW, Hla KM. Increased prevalence of sleep-disordered breathing in adults. Am J Epidemiol. 2013;177(9):1006-14. doi:10.1093/aje/kws342. PMID: 23589584.
1. Benjafield AV, Ayas NT, Eastwood PR, Heinzer R, Ip MSM, Morrell MJ, et al. Estimation of the global prevalence and burden of obstructive sleep apnoea: a literature-based analysis. Lancet Respir Med. 2019;7(8):687-98. doi:10.1016/S2213-2600(19)30198-5. PMID: 31300334.
1. Saldías F, Brockmann P, Santín J, Fuentes-López E, Leiva I, Valdivia G. Estudio de prevalencia de síndrome de apneas obstructivas del sueño en la población adulta chilena. Rev Med Chil. 2020;148(7):895-905. doi:10.4067/S0034-98872020000700895. PMID: 33399673.
1. Peppard PE, Young T, Palta M, Skatrud J. Prospective study of the association between sleep-disordered breathing and hypertension. N Engl J Med. 2000;342(19):1378-84. doi:10.1056/NEJM200005113421901. PMID: 10805822.
1. Marin JM, Carrizo SJ, Vicente E, Agusti AG. Long-term cardiovascular outcomes in men with obstructive sleep apnoea-hypopnoea with or without treatment with continuous positive airway pressure: an observational study. Lancet. 2005;365(9464):1046-53. doi:10.1016/S0140-6736(05)71141-7. PMID: 15781100.
1. Mallampati SR, Gatt SP, Gugino LD, Desai SP, Waraksa B, Freiberger D, et al. A clinical sign to predict difficult tracheal intubation: a prospective study. Can Anaesth Soc J. 1985;32(4):429-34. doi:10.1007/BF03011357. PMID: 4027773.
1. Samsoon GL, Young JR. Difficult tracheal intubation: a retrospective study. Anaesthesia. 1987;42(5):487-90. doi:10.1111/j.1365-2044.1987.tb04039.x. PMID: 3592174.
1. Friedman M, Tanyeri H, La Rosa M, Landsberg R, Vaidyanathan K, Pieri S, et al. Clinical predictors of obstructive sleep apnea. Laryngoscope. 1999;109(12):1901-7. doi:10.1097/00005537-199912000-00002. PMID: 10591345.
1. Friedman M, Ibrahim H, Bass L. Clinical staging for sleep-disordered breathing. Otolaryngol Head Neck Surg. 2002;127(1):13-21. doi:10.1067/mhn.2002.126477. PMID: 12161725.
1. Marcus CL, Brooks LJ, Draper KA, Gozal D, Halbower AC, Jones J, et al. Diagnosis and management of childhood obstructive sleep apnea syndrome. Pediatrics. 2012;130(3):576-84. doi:10.1542/peds.2012-1671. PMID: 22926173.
1. Kaditis AG, Alonso Alvarez ML, Boudewyns A, Alexopoulos EI, Ersu R, Joosten K, et al. Obstructive sleep disordered breathing in 2- to 18-year-old children: diagnosis and management. Eur Respir J. 2016;47(1):69-94. doi:10.1183/13993003.00385-2015. PMID: 26541535.
1. Lumeng JC, Chervin RD. Epidemiology of pediatric obstructive sleep apnea. Proc Am Thorac Soc. 2008;5(2):242-52. doi:10.1513/pats.200708-135MG. PMID: 18250218.
1. Jadhav U, Bhanushali J, Sindhu A, Reddy BSK, Toshniwal A, Rashmika M, et al. A comprehensive review of pediatric obstructive sleep apnea: from assessment to intervention. Cureus. 2025;17:e78051. doi:10.7759/cureus.78051. PMID: 40013169. <!-- verificar: revisión narrativa de una revista de acceso abierto; sustituir por Marcus 2012 o la clasificación internacional cuando se lean. -->
