# H31. CPAP y dispositivos de avance mandibular

:::objetivos En esta herramienta
- Explicar qué problema resuelven la presión positiva y el avance mandibular en el síndrome de apnea obstructiva del sueño, y qué parte del proceso corresponde al médico y cuál al tecnólogo.
- Deducir por qué una presión positiva mantiene abierta la vía aérea superior, y distinguir CPAP fijo, AutoCPAP y BiPAP por lo que hace cada uno y por cuándo se usa.
- Revisar antes de adaptar un equipo la indicación, la nariz del paciente y la interfaz que mejor le acomoda, con su tamaño y su ajuste.
- Conducir la educación del paciente, una titulación manual con sus reglas y el primer seguimiento.
- Leer el resumen de uso que entrega el equipo (horas, IAH residual y fuga) y decidir qué problema buscar.
- Definir adherencia, con su origen, y aplicar las estrategias que tienen respaldo.
- Describir los tipos de dispositivo de avance mandibular, su mecanismo y sus efectos adversos, y ubicar la terapia posicional, la cirugía y la estimulación del hipogloso como alternativas.
- Redactar un informe de adaptación o de control sin escribir un diagnóstico ni una indicación que no corresponden.
:::

Un paciente al que se le confirmó un síndrome de apnea obstructiva del sueño sale del estudio con una indicación y con un equipo que debe usar cada noche durante años. El estudio dice que la vía aérea se cierra; el tratamiento solo funciona si el paciente lo usa. Esta herramienta enseña cómo funciona la presión positiva, cómo se adapta y se ajusta el equipo, cómo se lee lo que registra y qué otras opciones existen cuando no se tolera.

El sueño normal, la fisiopatología del colapso, el diagnóstico y el índice de apnea-hipopnea (IAH) se explican en → H30; aquí se explica solo lo que el tratamiento necesita.

## Para qué sirve

**El problema.** Durante el sueño la faringe de algunos pacientes se cierra de forma repetida (apneas) o se estrecha lo suficiente para reducir el flujo (hipopneas). El resultado es sueño fragmentado, somnolencia de día y caídas de la saturación (→ H30). Los tratamientos de esta herramienta no corrigen la causa del cierre: mantienen la vía abierta mientras se usan. Como una férula, el efecto dura mientras el dispositivo está puesto.

**Qué trata cada uno.**

Tabla: Tratamientos del SAHOS y qué hace cada uno

| Tratamiento | Cómo actúa | Quién lo indica | Qué hace el tecnólogo |
|---|---|---|---|
| **Presión positiva** (CPAP, AutoCPAP, BiPAP) | Una presión de aire mayor que la atmosférica mantiene abierta la faringe | El médico, a partir del estudio del sueño | Adaptar la interfaz, educar, titular o apoyar la titulación, leer los datos, hacer seguimiento |
| **Dispositivo de avance mandibular** (DAM) | Adelanta la mandíbula y la lengua | El médico del sueño lo prescribe; un dentista capacitado lo confecciona, lo ajusta y lo controla | Reforzar el uso y conocer los efectos adversos; el estudio de control lo pide el médico |
| **Terapia posicional** | Evita dormir de espaldas en pacientes cuyos eventos se concentran en esa posición | El médico | Educar y revisar el uso |
| **Cirugía y estimulación del hipogloso** | Cambian la anatomía o activan la musculatura de la lengua | El especialista que las realiza | Contexto: no se hacen aquí |

La guía de la Academia Americana de Medicina del Sueño (AASM) recomienda usar presión positiva, en comparación con no tratar, en adultos con SAHOS y somnolencia excesiva (recomendación fuerte), con alteración de la calidad de vida relacionada con el sueño (condicional) y con hipertensión asociada (condicional) (Patil y cols., 2019). La guía no fija un IAH mínimo para empezar: el diagnóstico y la gravedad vienen del estudio (→ H30) y la decisión es del médico. Para los dispositivos orales, la guía conjunta de la AASM y la Academia Americana de Medicina Dental del Sueño (AADSM) recomienda considerarlos en adultos con SAHOS que no toleran la presión positiva o que prefieren otra alternativa (Ramar y cols., 2015).

**Qué corresponde a cada uno.** La indicación, la prescripción y la decisión de cambiar de tratamiento son del médico. En el DAM, el médico del sueño prescribe y el dentista confecciona y vigila los efectos dentales (Ramar y cols., 2015). La adaptación de la interfaz, la educación, la lectura de datos y el seguimiento de uso los hace una persona entrenada, y qué profesional puede hacerlas, y bajo qué supervisión, depende de cada servicio y de la normativa de cada país. <!-- verificar: normativa chilena sobre quién puede titular y adaptar equipos de presión positiva; no se atribuyen competencias legales en el texto. -->

**Qué no hace este capítulo.** No cubre el tratamiento del SAHOS en niños, que parte de otra base (la adenoamigdalectomía suele ser el primer paso), ni la ventilación no invasiva de la insuficiencia respiratoria, la hipoventilación o la apnea central, que tienen indicaciones y ajustes propios (Patil y cols., 2019).

## Fundamento

### Una vía aérea que se cierra y una férula de aire

La faringe no tiene un esqueleto: sus paredes son músculo y mucosa. Despierto, el tono de esos músculos la mantiene abierta; dormido, ese tono baja. En cada inspiración el pecho crea una presión dentro de la vía aérea menor que la atmosférica, y esa presión negativa tiende a cerrar un conducto blando (→ H30 explica por qué en algunos pacientes cede). El paladar blando y la base de la lengua se apoyan en la pared posterior y la luz desaparece.

:::imagen ilustraciones/h31-ferula.svg ancho=100% A. Sin presión positiva, la luz de la faringe se cierra a la altura del paladar blando y de la base de la lengua. B. Con una mascarilla nasal y presión positiva, la luz queda abierta durante todo el ciclo respiratorio. Esquema: las proporciones son aproximadas. Imagen propia.
:::

Si se hace que la presión dentro de la faringe **sea mayor que la atmosférica** durante todo el ciclo, la pared deja de colapsar. Eso fue lo que mostró la primera descripción del tratamiento: en cinco pacientes con apnea grave, una presión baja aplicada por la nariz, de 4,5 a 10 cmH₂O, impidió por completo el cierre de la vía aérea durante el sueño y permitió una noche entera sin interrupciones; los autores la describieron como una **férula neumática** para la faringe (Sullivan y cols., 1981). El nombre sigue siendo útil: la presión no ayuda a respirar ni mueve aire, solo mantiene abierto el tubo por donde el paciente respira solo. Por eso la presión necesaria es **la mínima que impide el cierre** de ese paciente, y varía entre personas, entre posiciones y entre fases del sueño. La cmH₂O es una unidad de presión: 10 cmH₂O equivalen a 1 kPa aproximadamente.

### CPAP fijo, AutoCPAP y BiPAP

Tabla: Tres formas de entregar presión positiva

| Modo | Qué entrega | Cuándo se usa |
|---|---|---|
| **CPAP** (*continuous positive airway pressure*) | Una presión fija, la misma en inspiración y espiración | Tratamiento habitual; la presión sale de una titulación |
| **AutoCPAP** o APAP (*auto-adjusting*) | Una presión que sube y baja entre un mínimo y un máximo, según lo que el equipo detecta | Inicio sin titulación en laboratorio, o tratamiento en modo automático, en adultos sin comorbilidades relevantes |
| **BiPAP** o BPAP (*bilevel*) | Dos presiones: **IPAP** en la inspiración y **EPAP** en la espiración | Presión terapéutica alta que no se tolera con CPAP, o eventos que persisten con la presión máxima de CPAP |

**CPAP fijo.** La presión se elige en una titulación (→ Paso a paso) y no cambia en la noche. Es sencillo, pero un valor único debe cubrir las necesidades de toda la noche: la presión que mantiene la vía abierta en la espalda y en sueño REM es mayor que la de un paciente de lado y en sueño profundo.

**AutoCPAP.** El equipo mide la señal de flujo y de presión en la mascarilla y cambia la presión según lo que detecta. Las guías describen que estos equipos modifican la presión según señales como el flujo, las fluctuaciones de presión o medidas de resistencia de la vía aérea (Morgenthaler y cols., 2008). Sube cuando esas señales indican cierre o estrechamiento de la vía y baja cuando no las detecta. Cada fabricante usa su propio algoritmo, así que dos equipos no son intercambiables y la guía de la AASM habla de "ciertos" equipos (Morgenthaler y cols., 2008). Dos limitaciones: el algoritmo se apoya en el ronquido y en el flujo, por lo que la guía no lo recomienda en pacientes con insuficiencia cardíaca congestiva, enfermedad pulmonar significativa, desaturación nocturna por otras causas (por ejemplo, hipoventilación) o apneas centrales, ni en pacientes que no roncan (Morgenthaler y cols., 2008). En los estudios, el AutoCPAP y el CPAP fijo logran cambios similares en el IAH; en un metanálisis el AutoCPAP aumentó el uso en 11 minutos por noche y redujo el puntaje de Epworth en 0,5 puntos, una diferencia pequeña (Ip y cols., 2012).

**BiPAP.** Entrega una presión inspiratoria (IPAP) más alta que la espiratoria (EPAP). La EPAP mantiene abierta la vía; la diferencia entre ambas (la presión de soporte) ayuda al paciente a mover el aire. La guía de la AASM sugiere usar CPAP o AutoCPAP en lugar de BiPAP en el tratamiento rutinario del SAHOS, y reserva el BiPAP para los pacientes que necesitan presiones terapéuticas más altas que las que da un CPAP, según el criterio del médico (Patil y cols., 2019). Si el paciente no tolera presiones altas con CPAP, o los eventos obstructivos persisten con 15 cmH₂O, la guía de titulación permite pasarlo a BiPAP (Kushida y cols., 2008).

### Comodidad: alivio espiratorio, rampa y humidificación

- **Alivio espiratorio.** Baja la presión durante la espiración y vuelve a subirla al inspirar, para que expirar contra la presión resulte menos incómodo. En un estudio de banco con apneas simuladas, tres de siete funciones de alivio de presión no normalizaron el flujo ni redujeron el IAH, con presiones medias 1,8 a 2,6 cmH₂O menores que las del CPAP convencional (Zhu y cols., 2016). Cuando se activa, se revisa el IAH residual.
- **Rampa.** Parte de una presión baja y sube de manera gradual hasta la de tratamiento durante un tiempo que se fija, para que el paciente se duerma con menos presión. <!-- verificar: evidencia de la rampa sobre la adherencia o la eficacia; no se encontró una fuente directa. -->
- **Humidificación.** Un humidificador calentado agrega vapor al aire que se entrega, para aliviar la sequedad de nariz y garganta. En un estudio cruzado de pacientes con síntomas nasofaríngeos, la humidificación calentada mejoró el uso en las noches en que se usó el equipo (5,5 frente a 5,2 h por noche) y la diferencia en el promedio de todas las noches no fue significativa (4,6 frente a 4,0 h) (Soudorn y cols., 2016). La guía de la AASM menciona la sequedad nasal y de boca y la irritación entre los efectos de la presión positiva que se pueden reducir con intervenciones apropiadas (Patil y cols., 2019).

### Por qué el avance mandibular agranda la vía aérea

La mandíbula, la lengua y el hueso hioides están unidos por músculos. Al adelantar la mandíbula, la base de la lengua se aleja de la pared posterior de la faringe y las paredes quedan más tensas. En un estudio de diez pacientes con un dispositivo de avance, la presión a la que la vía aérea se cierra durante el sueño pasó de −1,6 a −3,9 cmH₂O en sueño de etapa 2 y de −2,5 a −4,7 cmH₂O en sueño profundo, y el IAH bajó de 25,0 a 13,2 por hora (Ng y cols., 2003): la vía se volvió **menos colapsable**. Una presión de cierre más negativa significa que hace falta una succión mayor para cerrarla. El dispositivo no deja la vía abierta a presión como lo hace el equipo; la hace más resistente al cierre.

:::imagen ilustraciones/h31-avance.svg ancho=100% A. Sin dispositivo, la base de la lengua queda cerca de la pared posterior de la faringe. B. Con la férula en las dos arcadas, la mandíbula avanza unos milímetros, la lengua se adelanta y la luz retrolingual se ensancha. Esquema: las proporciones son aproximadas. Imagen propia.
:::

### Terapia posicional

En una parte de los pacientes los eventos ocurren sobre todo de espaldas, porque la gravedad empuja la lengua y el paladar hacia atrás. En una revisión, entre el 56 % y el 75 % de los pacientes con apnea obstructiva dependían de la posición en alguna medida (Ravesloot y cols., 2017). La terapia consiste en impedir la posición supina: los dispositivos actuales, de cuello o de tórax, vibran cuando el paciente se pone de espaldas. En un metanálisis de siete estudios redujeron el IAH en 11,3 eventos por hora (54 %) y el tiempo de sueño de espaldas en 84 %, con buena adherencia en los estudios cortos y sin datos sobre el largo plazo (Ravesloot y cols., 2017). En pacientes con apnea posicional, el CPAP redujo más el IAH que la terapia posicional (diferencia de medias 4,3 eventos por hora) (Ha y cols., 2014).

## Antes de empezar

### Indicación y evaluación previa

El equipo se instala con una indicación escrita: el médico fijó la modalidad (CPAP, AutoCPAP o BiPAP) y cómo se partirá (titulación en una unidad de sueño o AutoCPAP en el domicilio). La guía de la AASM recomienda iniciar el tratamiento con AutoCPAP en el domicilio **o** con una titulación en una unidad de sueño en adultos con SAHOS y sin comorbilidades significativas, y elegir según el acceso, el costo, la preferencia del paciente y el criterio del médico (Patil y cols., 2019). Las comorbilidades que cambian la elección son la insuficiencia cardíaca congestiva, el uso crónico de opioides, la enfermedad pulmonar significativa, la enfermedad neuromuscular, la cirugía previa de úvula y paladar y los requerimientos de oxígeno durante el sueño (Patil y cols., 2019). Si el paciente presenta alguna, se consulta antes de instalar un equipo automático.

**La nariz del paciente.** Una vía nasal obstruida eleva la presión que el paciente necesita y se tolera peor. En una revisión sistemática, la obstrucción nasal figura entre los factores asociados a más fuga no intencional (Lebret y cols., 2017). La cirugía nasal aislada, en un metanálisis de 18 estudios, redujo la presión de tratamiento en 2,7 cmH₂O (de 11,6 a 9,5 cmH₂O en los siete estudios con presiones antes y después), y entre los pacientes que no usaban su equipo antes de operarse, el 89 % de los que informaron datos lo aceptaron después (Camacho y cols., 2015). Por eso se explora la nariz antes de adaptar: la anamnesis y la rinoscopía (→ H25), la resistencia (→ H26) y la geometría del conducto (→ H27). Si hay obstrucción, se informa al médico antes de culpar a la interfaz o al paciente. Si la causa es una rinitis, su tratamiento es del médico (→ H25). <!-- verificar: efecto del tratamiento de la rinitis sobre la tolerancia de la presión positiva; no se leyó una fuente. -->

### Cómo elegir la interfaz

La interfaz es la pieza que une al paciente con el equipo. La elección es práctica: la que sella con la menor presión de ajuste, y que el paciente tolera toda la noche.

:::imagen ilustraciones/h31-interfaces.svg ancho=100% Las tres interfaces más usadas, de frente. A. Mascarilla nasal. B. Almohadillas nasales, que se apoyan en las narinas. C. Mascarilla oronasal, que cubre nariz y boca. Esquemas: las formas reales varían según el fabricante. Imagen propia.
:::

Tabla: Interfaces para presión positiva

| Interfaz | Ventajas | Problemas |
|---|---|---|
| **Nasal** | Cubre solo la nariz y deja la boca libre | Si el paciente respira por la boca, el aire se escapa por ahí y la boca se seca |
| **Almohadillas nasales** | Poco contacto con la cara y menos sensación de encierro | Se apoyan en las narinas: pueden molestar si la mucosa está irritada |
| **Oronasal** | Sirve al paciente que respira por la boca o tiene una nariz muy obstruida | Se asocia a presiones de tratamiento y a IAH residual más altos (Deshpande y cols., 2016) y a más fuga no intencional (Lebret y cols., 2017); cambia la posición de la mandíbula |

(Deshpande y cols., 2016; Lebret y cols., 2017). En una serie de 358 estudios de implementación, el 46 % de los pacientes usaba una mascarilla oronasal, el 35 % una nasal y el 19 % almohadillas nasales; la presión mediana fue de 12 cmH₂O con la oronasal, 10 con la nasal y 11 con las almohadillas, y el IAH residual mediano fue de 11,3 frente a 6,4 y 6,7 por hora. Entre los pacientes que necesitaban 15 cmH₂O o más, la probabilidad de usar una oronasal era 4,5 veces mayor (Deshpande y cols., 2016). Es un análisis retrospectivo: la mascarilla se asigna según las características del paciente y la asociación no prueba que la mascarilla cause la diferencia. En la práctica, con una oronasal se revisa el IAH residual. <!-- verificar: ventajas y problemas de cada interfaz salvo los datos de Deshpande y Lebret (práctica habitual; sin una fuente específica leída). -->

**Tamaño y ajuste.** Cada fabricante trae un modelo y varias tallas de cojín; el fabricante entrega una guía de medida. La guía de titulación de la AASM exige que antes de empezar el paciente reciba educación, una demostración, un **ajuste cuidadoso de la mascarilla** y un período de acostumbramiento (Kushida y cols., 2008). Para ajustar:

1. **Probar la talla en la cara con el paciente sentado**, sin presión y luego con una presión baja.
2. **Ajustar el arnés lo justo para sellar.** Una mascarilla demasiado apretada marca la piel y deforma el sello, y la fuga aumenta.
3. **Comprobar con el paciente acostado**: la cara cambia de forma y la mascarilla se mueve.
4. **Revisar el sello con la boca cerrada, abierta y al hablar**, y la zona del puente nasal y de los ojos.

### El equipo

Un equipo de presión positiva reúne un **generador de flujo** (turbina), un **humidificador** opcional con su cámara de agua, un **tubo** (calentado o no), la **interfaz** con su arnés, y una **memoria** o un módem que guarda los datos de uso. La mascarilla tiene una **fuga intencional** por un orificio calibrado, para que el aire exhalado no se acumule; la **fuga no intencional** es la que se escapa por el sello. El equipo se limpia según el fabricante.

## Paso a paso

### 1. Educación y adaptación

La guía de la AASM recomienda dar educación **antes de empezar** la presión positiva (recomendación fuerte) y dar intervenciones conductuales o de resolución de problemas durante el período inicial (condicional) (Patil y cols., 2019). La educación es sobre qué es el SAHOS, qué consecuencias tiene sin tratar, qué es la presión positiva, cómo usarla y qué beneficios se esperan; las intervenciones conductuales son estrategias de cambio de conducta, como la entrevista motivacional o la terapia cognitivo-conductual (Patil y cols., 2019).

1. **Explicar el objetivo en palabras simples**: la presión mantiene la vía abierta y solo funciona mientras se usa.
2. **Mostrar el equipo y enseñar a ponerlo**: la mascarilla, el arnés, la cámara de agua, el botón de rampa, cómo conectar y desconectar.
3. **Hacer que el paciente se ponga el equipo despierto**, con la presión baja, y que respire por la nariz. Se hacen varias pruebas durante el día antes de la primera noche.
4. **Preguntar qué lo incomoda** y resolverlo en el momento: talla, tensión del arnés, humedad.
5. **Explicar cómo limpiar el equipo y qué hacer si algo falla**, y a quién llamar.
6. **Entregar las expectativas de uso**: cada noche, toda la noche, incluidas las siestas.
7. **Citarlo a un primer control temprano**. La decisión de aceptar el equipo se toma en los primeros días de tratamiento (Weaver y Grunstein, 2008), y el uso del primer mes predice el del tercer mes (Kribbs y cols., 1993). Si se espera para ver los datos hasta el control a los tres meses, esa decisión ya se tomó.

### 2. Titulación

La titulación es el procedimiento que busca la presión con la que el paciente no tiene eventos obstructivos. Hay dos caminos y la guía de la AASM acepta ambos en adultos sin comorbilidades significativas (Patil y cols., 2019):

- **Titulación manual en polisomnografía.** Un técnico vigila el registro toda la noche y cambia la presión desde otra sala (→ H30 para el montaje y los eventos).
- **Titulación automática.** El paciente duerme en su casa con un equipo AutoCPAP. Después de un período de uso, se descargan los datos y se fija una presión a partir de ellos, o se deja el equipo en modo automático (Patil y cols., 2019). <!-- verificar: duración del período y criterio para fijar la presión a partir de los datos del AutoCPAP; la guía dice "determinada a partir de los datos de monitoreo" sin fijar un percentil ni un número de noches. -->

**Titulación manual, reglas de la guía.** Las reglas de la AASM de 2008 para pacientes de 12 años o más son (Kushida y cols., 2008):

Tabla: Reglas de titulación manual (adultos y mayores de 12 años)

| Regla | Valor |
|---|---|
| Presión de partida (CPAP) | **4 cmH₂O** como mínimo |
| Presiones de partida en BiPAP | IPAP 8 y EPAP 4 cmH₂O |
| Presión máxima | CPAP **20 cmH₂O**; IPAP 30 cmH₂O |
| Diferencia IPAP-EPAP | de 4 a 10 cmH₂O |
| Tamaño y ritmo del cambio | Al menos **1 cmH₂O**, con un intervalo de al menos **5 minutos** |
| Subir si se observan | 2 o más apneas obstructivas; 3 o más hipopneas; 5 o más RERA (despertares por esfuerzo respiratorio); y, de manera opcional, 3 minutos de ronquido fuerte o evidente |
| Se sube hasta que desaparezcan | apneas, hipopneas, RERA y ronquido, o hasta el máximo |

(Kushida y cols., 2008). Los umbrales para menores de 12 años son más bajos y no se tratan aquí.

:::imagen ilustraciones/h31-titulacion.svg ancho=100% Una titulación manual de ejemplo. Arriba, la presión sube un escalón de 1 cmH₂O cada 10 minutos desde 4 cmH₂O. Abajo, apneas, hipopneas y ronquido: a medida que sube la presión, los eventos disminuyen y desaparecen a partir de 10 cmH₂O (en el ejemplo, la presión eficaz). Los eventos son datos de ejemplo. Imagen propia.
:::

En el ejemplo, el paciente tuvo 6 apneas e hipopneas en los primeros 10 minutos con 4 cmH₂O, 4 con 5, 2 con 6, 1 con 7 y ninguna desde 8; el ronquido persistió hasta 9 cmH₂O y desapareció con 10. Por eso la presión elegida fue 10 y no 8: la meta incluye el ronquido y los despertares, no solo las apneas.

**Cuándo una titulación está bien hecha.** La guía de 2008 clasifica la titulación en cuatro grados y pide repetirla si no alcanza el grado óptimo o bueno (Kushida y cols., 2008):

Tabla: Grados de una titulación manual (AASM 2008)

| Grado | Criterio |
|---|---|
| **Óptima** | El índice de alteración respiratoria (RDI: apneas, hipopneas y RERA por hora) baja a **menos de 5** por hora durante al menos 15 minutos, e incluye sueño REM en posición supina sin interrupción continua por despertares |
| **Buena** | RDI **≤ 10** por hora, o una reducción del 50 % si el RDI basal era menor de 15, e incluye sueño REM supino |
| **Adecuada** | No llega a ≤ 10, pero reduce el RDI en **75 %** desde el basal; o cumple óptima o buena sin haber tenido sueño REM supino a esa presión |
| **Inaceptable** | No cumple ninguno de los anteriores |

(Kushida y cols., 2008). La guía pide además que la presión elegida controle el RDI (de preferencia **menos de 5** por hora), mantenga una saturación mínima sobre **90 %** y tenga una fuga dentro de parámetros aceptables.

:::comentario Lo que dicen las normas
Los dos caminos de titulación no son equivalentes en todos los pacientes. La guía de 2019 recomienda iniciar con AutoCPAP en el domicilio o con titulación en una unidad de sueño en adultos **sin comorbilidades significativas**; los estudios que respaldan el uso continuo de CPAP o AutoCPAP excluyeron en su mayoría a pacientes con insuficiencia cardíaca, enfermedad pulmonar significativa, hipoventilación, apnea central, uso crónico de opioides y otras comorbilidades, y en ellos la elección es del médico (Patil y cols., 2019; Morgenthaler y cols., 2008). La guía de 2008 también describe una titulación por la noche dividida (diagnóstico y titulación en una misma noche) con el mismo algoritmo que la titulación completa (Kushida y cols., 2008).
:::

### 3. Lectura de los datos del equipo

El equipo guarda por noche las horas de uso, el IAH residual que calcula, las fugas y las presiones. La telemonitorización consiste en revisar esos datos a distancia para detectar problemas y dar apoyo, y la guía de la AASM la sugiere durante el período inicial (condicional) (Patil y cols., 2019).

:::imagen ilustraciones/h31-descarga.svg ancho=100% Resumen de una descarga de 30 noches (datos de ejemplo). Cada barra es una noche; la línea punteada marca 4 horas. En el ejemplo, el promedio es 5,3 h, hay 23 noches de 30 con 4 h o más (77 %), el IAH residual es 3,1 por hora y la fuga no intencional (percentil 95) es 11 L/min. Imagen propia.
:::

Tabla: Qué mirar en la descarga y qué preguntarse

| Dato | Qué dice | Si está mal, pensar en |
|---|---|---|
| **Uso (horas por noche y noches con ≥ 4 h)** | Cuánto se usa el tratamiento | Problema de comodidad, de sello, de expectativas; no comprensión de la enfermedad |
| **IAH residual** | Eventos que el equipo detecta con la presión puesta | Presión insuficiente, fuga, mascarilla oronasal (Deshpande y cols., 2016); se informa al médico |
| **Fuga no intencional** | Aire que se escapa por el sello | Talla, arnés, boca abierta, humedad, desgaste |
| **Presión** (percentil 90 o 95 en modo automático, o fija) | La presión que de verdad se usa | Un valor muy alto con fuga o con IAH residual alto |

**Lo que el IAH residual no es.** El equipo solo ve flujo y presión: no registra el EEG, así que no cuenta despertares ni mide tiempo de sueño real. En un estudio con un equipo automático, el IAH calculado por el equipo fue en promedio 3,5 eventos por hora menor que el RDI de la polisomnografía de control (Nigro y cols., 2015). Un IAH residual bajo es una buena noticia; un IAH residual alto es un motivo para revisar. La sospecha de que el tratamiento no basta, a pesar de un IAH residual aceptable, la resuelve el médico con un nuevo estudio. <!-- verificar: valor del IAH residual que se considera aceptable; la guía de 2008 usa <5 y ≤10 para grados de titulación, no para el seguimiento. -->

### 4. Seguimiento y manejo de problemas

La guía de 2019 pide que la presión positiva se acompañe de un seguimiento adecuado para asegurar la eficacia y la adherencia (Patil y cols., 2019). En cada control: preguntar cómo duerme y si se siente descansado, revisar la descarga, mirar la piel y el estado del equipo, y resolver un problema a la vez.

Tabla: Problemas frecuentes con presión positiva y qué hacer

| Problema | Posible causa | Qué se revisa o se prueba |
|---|---|---|
| **Fuga** | Talla o arnés; boca abierta con mascarilla nasal; cojín desgastado | Cambiar talla o modelo; reponer el cojín; considerar una interfaz oronasal si la boca se abre |
| **Sequedad de nariz, boca o garganta** | Aire seco; fuga por la boca | Humidificador, nivel de humedad, tubo calentado (Soudorn y cols., 2016); revisar la fuga bucal |
| **Congestión o secreción nasal** | Rinitis; aire frío o seco; obstrucción anatómica | Humidificación; informar al médico; la obstrucción puede necesitar tratamiento (Camacho y cols., 2015) |
| **Aerofagia** (distensión, eructos) | Aire que pasa al estómago con presiones altas | Informar al médico; revisar la presión; un AutoCPAP con mascarilla nasal se ha propuesto como alternativa (Genta y cols., 2017) |
| **Claustrofobia o sensación de ahogo** | Mascarilla que cubre la cara; presión alta de partida | Almohadillas nasales; rampa; usarlo despierto durante el día |
| **Lesiones o marcas en la piel** | Arnés muy apretado; talla incorrecta | Aflojar, cambiar talla, proteger la zona; consultar si hay lesión |
| **Ojos irritados** | Fuga hacia los ojos | Reajustar el sello sobre el puente nasal |
| **Presión que se siente alta al espirar** | Presión fija elevada | Informar al médico; el alivio espiratorio o el BiPAP los decide él |

La guía de 2019 enumera la sequedad o irritación nasal, la boca seca, el dolor de garganta y la sinusitis como efectos de la presión positiva que se pueden reducir con una intervención adecuada o que desaparecen al dejarla (Patil y cols., 2019). Entre los pacientes, hasta el 25 % deja el CPAP por efectos adversos, y la fuga no intencional es el más informado (Lebret y cols., 2017). <!-- verificar: el texto de aerofagia, claustrofobia, ojos y piel se apoya en el cuadro general de la guía y en la práctica; no hay una fuente específica leída para cada causa y solución. -->

### 5. Adherencia

**Definición y origen.** La definición de uso regular más usada, **al menos 4 horas por noche en al menos el 70 % de las noches**, viene de un estudio de 1993 que midió el uso real con un monitor oculto dentro del equipo: la mayoría de los 35 pacientes decía usar el CPAP todas las noches, pero solo 16 (46 %) cumplían ese criterio, y las horas que informaban superaban en promedio en 69 minutos a las medidas (Kribbs y cols., 1993). Es un umbral convencional: no marca el límite exacto de un beneficio. Hay evidencia de que un uso de más de 6 horas reduce la somnolencia, mejora el funcionamiento diario y devuelve la memoria a niveles normales (Weaver y Grunstein, 2008), y el estudio SAVE, con un uso medio de 3,3 horas por noche, no encontró reducción de eventos cardiovasculares (McEvoy y cols., 2016).

**Cuánto se cumple.** Con la definición de más de 4 horas, entre el 46 % y el 83 % de los pacientes se han descrito como no adherentes (Weaver y Grunstein, 2008). Una revisión de 20 años de estudios halló una no adherencia de 34,1 % (calculada sobre 7 horas de sueño por noche) sin mejoría en el tiempo, y que las intervenciones conductuales aumentan el uso en promedio cerca de una hora por noche (Rotenberg y cols., 2016). Los pacientes sobrestiman su uso: la autoevaluación superó a la medida del equipo entre un 25 % y un 50 % en los estudios comparados (Rotenberg y cols., 2016). Por eso se miran los datos del equipo y no solo lo que cuenta el paciente.

**Estrategias con respaldo.**

- **Educación antes de empezar** (Patil y cols., 2019).
- **Intervenciones conductuales y de resolución de problemas** en el período inicial (Patil y cols., 2019).
- **Telemonitorización** para detectar el problema en la primera semana y no en el control (Patil y cols., 2019).
- **Resolver los efectos adversos** (→ tabla anterior).
- **Un contacto temprano**: la decisión de seguir se toma en los primeros días (Weaver y Grunstein, 2008).

Los cambios de modalidad o de accesorios que se venden para mejorar el uso tienen pocos datos que los respalden, y ningún factor predice por sí solo la adherencia; la percepción del paciente de que mejora su somnolencia y su funcionamiento pesa más que la gravedad del cuadro (Weaver y Grunstein, 2008).

:::comentario Lo que dicen las normas
La definición de 4 horas en el 70 % de las noches tiene un origen práctico y se usó como criterio de cobertura de algunos sistemas de salud. <!-- verificar: criterio de los Centros de Medicare y Medicaid de EE. UU. (4 h en el 70 % de las noches de un período de 30 días consecutivos dentro de los primeros 3 meses): no se leyó la fuente primaria. --> La guía de 2019 no fija un umbral de horas: pide un seguimiento adecuado para asegurar la eficacia y la adherencia (Patil y cols., 2019). El beneficio aumenta con las horas y no hay un valor por debajo del cual el tratamiento sea inútil (Weaver y Grunstein, 2008). Se informa el uso real, y la decisión de seguir o cambiar es del médico.
:::

### 6. Dispositivo de avance mandibular

**Tipos.** La guía clasifica los dispositivos orales según dos características: **a medida** (confeccionados sobre los moldes del paciente) o **de uso general** (prefabricados, de los que se ablandan con agua caliente y se adaptan), y **titulables** (con un mecanismo que permite aumentar el avance de la mandíbula de a poco) o **no titulables** (que la mantienen en una sola posición) (Ramar y cols., 2015). El avance progresivo de un titulable se considera análogo a la titulación del CPAP (Ramar y cols., 2015). Los dispositivos que sujetan la lengua hacia delante son otra categoría, y la guía no halló evidencia suficiente para evaluar su eficacia (Ramar y cols., 2015).

**A quién y quién.** La guía AASM/AADSM recomienda que, cuando un médico del sueño prescribe un dispositivo a un adulto con SAHOS, un dentista capacitado use un dispositivo a medida y titulable, y no uno de uso general (sugerencia). Recomienda considerar los dispositivos, y no ningún tratamiento, en adultos con SAHOS que no toleran el CPAP o que prefieren otra alternativa (recomendación estándar); y en los roncadores sin apnea que piden tratamiento (Ramar y cols., 2015). El dispositivo **no es tan eficaz como el CPAP** para reducir el IAH, aunque es eficaz en muchos pacientes y tiene la ventaja de que no necesita electricidad y es menos engorroso para viajar (Ramar y cols., 2015).

**Efectos adversos.** Los efectos descritos son, en su mayoría, dentales: dolor de dientes, problemas de encías, dolor de los músculos de la mandíbula, salivación excesiva, dificultad para masticar por la mañana, boca seca y cambio de la oclusión (Ramar y cols., 2015). El dispositivo puede agravar un trastorno temporomandibular y producir un desalineamiento dental, y con el uso a largo plazo (2 años) se midió una disminución de la sobremordida de 1,2 ± 1,1 mm y del resalte de 1,5 ± 1,5 mm frente al CPAP (Ramar y cols., 2015, citando a Doff y cols.). <!-- verificar: la cifra de Doff y cols. se leyó citada dentro de la guía de 2015; confirmar en el artículo original. -->

**Seguimiento.** La guía sugiere tres cosas (Ramar y cols., 2015):

1. **Control dental** por un dentista capacitado, para vigilar los efectos adversos y los cambios de la oclusión y reducirlos.
2. **Estudio del sueño de control**, que pide el médico, para mejorar o confirmar la eficacia, y repetirlo si reaparecen síntomas, cambia mucho el peso o aparece una comorbilidad relevante.
3. **Visitas periódicas** con el dentista y con el médico del sueño.

El tecnólogo no gradúa el avance ni modifica el dispositivo: refuerza que se use cada noche, pregunta por los efectos adversos y deriva a quien corresponde.

### 7. Terapia posicional y alternativas quirúrgicas (contexto)

- **Terapia posicional.** Está indicada para el paciente cuyos eventos se concentran de espaldas, y se confirma en el estudio del sueño (→ H30). Los dispositivos de vibración reducen el IAH a corto plazo y son fáciles de usar, pero no hay datos de largo plazo y el CPAP reduce más el IAH (Ravesloot y cols., 2017; Ha y cols., 2014).
- **Cirugía.** La guía de la AASM indica que las alternativas a la presión positiva incluyen la pérdida de peso, la terapia posicional, los dispositivos orales y las intervenciones quirúrgicas (Patil y cols., 2019). Una revisión sistemática de las cirugías de la vía aérea superior en adultos halló reducciones sustanciales y consistentes del IAH con el avance maxilomandibular, y resultados menos consistentes con las cirugías faríngeas (Caples y cols., 2010); la mayor parte de la literatura son series de casos. La cirugía nasal sola rara vez normaliza el IAH, pero baja la presión que el paciente necesita (Camacho y cols., 2015). La indicación es del especialista.
- **Estimulación del nervio hipogloso.** Es un implante que activa la musculatura de la lengua durante la inspiración. En un estudio de 126 pacientes con SAHOS moderado a grave que no aceptaban o no se adherían al CPAP, el IAH mediano a los 12 meses bajó 68 %, de 29,3 a 9,0 por hora (Strollo y cols., 2014). Es un estudio sin grupo control en su fase principal; se reserva para pacientes seleccionados.
- **Pérdida de peso.** Una baja de peso del 10 % se asoció con una disminución del IAH del 26 % en un estudio de cohortes (Peppard y cols., 2000).

:::ayuda Ayuda memoria
- **Presión positiva** = férula neumática: mantiene abierta la vía mientras se usa. No cura.
- **CPAP** presión fija; **AutoCPAP** varía según lo que detecta (no sirve con comorbilidades cardíacas o pulmonares significativas ni sin ronquido); **BiPAP** IPAP y EPAP, para presiones altas que no se toleran.
- **Antes**: indicación escrita, nariz revisada (→ H25-H27), interfaz, talla y ajuste.
- **Titulación manual**: partir en 4 cmH₂O, subir ≥ 1 cmH₂O cada ≥ 5 min si hay 2 apneas, 3 hipopneas, 5 RERA o ronquido, hasta que desaparezcan; máximo 20 cmH₂O.
- **Titulación óptima**: RDI < 5 durante ≥ 15 min con REM supino. **Buena**: RDI ≤ 10.
- **Descarga**: uso, IAH residual, fuga. El IAH del equipo no equivale al de la polisomnografía.
- **Adherencia**: ≥ 4 h en ≥ 70 % de las noches (Kribbs, 1993). Primer control temprano.
- **DAM**: a medida y titulable; control dental, estudio de control y visitas periódicas.
:::

## Cómo se informa

El informe de adaptación o de control dice qué se hizo y qué se encontró, no el diagnóstico ni la indicación. Lleva: los datos del paciente y del equipo, la interfaz con su talla, la presión o el rango, la descarga (período, uso, IAH residual, fuga), los problemas encontrados y lo que se hizo, y lo que se deriva al médico.

> **Informe de control de presión positiva (ejemplo).** Paciente de 52 años, con indicación médica de CPAP por SAHOS grave. Equipo en modo CPAP fijo a **10 cmH₂O** (presión de la titulación manual, grado óptimo), con humidificador en nivel 3 y rampa de 20 minutos. Interfaz: mascarilla nasal, talla M, sin lesiones en la piel. **Descarga de 30 noches:** uso promedio 5,3 h por noche; 23 de 30 noches con 4 h o más (77 %); 3 noches sin uso. IAH residual 3,1 por hora. Fuga no intencional (percentil 95): 11 L/min. **Problemas referidos:** sequedad de boca en las noches de mayor fuga; se aumentó la humedad y se reajustó el arnés. **Educación:** se repasó la limpieza del equipo y el uso en siestas. **Se deriva al médico:** consulta por las 3 noches sin uso y por la sequedad persistente. Próxima descarga en 4 semanas.

Las noches con uso inferior a 4 horas no son un fallo del paciente: cada una tiene una causa que se pregunta (viaje, resfrío, mascarilla incómoda, fuga). El informe indica el período y el promedio de **todas** las noches, para que el número no se vea mejor de lo que es.

**Lo que no se escribe:** «apnea resuelta», «tratamiento eficaz», ni un cambio de presión, de modalidad o de tratamiento. Eso lo decide el médico. Tampoco se escribe «paciente incumplidor».

## Errores frecuentes

- **No revisar la nariz.** La obstrucción nasal sube la presión que se necesita, aumenta la fuga y se confunde con mala voluntad del paciente (Lebret y cols., 2017; Camacho y cols., 2015).
- **Elegir la interfaz sin que el paciente se acueste.** La mascarilla se mueve al acostarse y el sello que servía sentado puede dejar de servir.
- **Apretar el arnés para detener una fuga.** Marca la piel y deforma el cojín; se cambia la talla o se reajusta la posición.
- **Esperar el control de los tres meses.** La decisión de seguir con el tratamiento se toma en los primeros días (Weaver y Grunstein, 2008).
- **Creerle al paciente sin mirar los datos.** Los pacientes sobrestiman su uso (Kribbs y cols., 1993; Rotenberg y cols., 2016).
- **Leer el IAH residual como el IAH de un estudio.** No lo es (Nigro y cols., 2015).
- **Activar el alivio de presión sin revisar el IAH residual.** Algunas funciones no normalizan el flujo (Zhu y cols., 2016).
- **Dar por buena una oronasal sin revisar la presión ni el IAH residual** (Deshpande y cols., 2016).
- **Cambiar la presión o el modo.** Es una decisión del médico.
- **Dejar sola la titulación automática en un paciente con comorbilidad cardíaca o pulmonar** (Morgenthaler y cols., 2008).
- **Dar el dispositivo de avance por terminado al entregarlo.** Sin control dental y estudio de control, los efectos adversos y la falta de eficacia pasan desapercibidos (Ramar y cols., 2015).
- **Informar un diagnóstico o una indicación.** El informe describe uso, interfaz, datos y problemas.

:::ojo Ojo clínico
Un paciente con uso bajo, IAH residual alto o fuga elevada tiene un problema que hay que buscar, no una falta de voluntad. Se informa al médico sin esperar al próximo control cuando la **somnolencia persiste pese a un buen uso y un IAH residual bajo**, o cuando el **IAH residual sigue alto con la fuga controlada**: el equipo no resuelve esos cuadros y la decisión de reestudiar es del médico.
:::

## En LabSim

LabSim no simula este tratamiento: no hay pantalla de equipo, descarga ni titulación. Las figuras de este capítulo son esquemas propios, con datos de ejemplo, para practicar la lectura de una titulación y de una descarga.

:::pregunta Preguntas para practicar
1. Explica con tus palabras por qué una presión positiva mantiene abierta la faringe, y por qué se habla de «férula neumática». ¿Por qué la presión útil es distinta en cada paciente?
2. Un paciente necesita 15 cmH₂O y no tolera expirar contra esa presión. ¿Qué opciones existen y quién decide entre ellas?
3. Un paciente con insuficiencia cardíaca congestiva y un IAH grave pide que lo dejen titular en la casa con un AutoCPAP. ¿Qué respondes y por qué?
4. En una titulación manual de un adulto, ¿cuándo subes la presión, de cuánto y con qué intervalo? ¿Cuándo la titulación es óptima?
5. Un paciente usa el equipo 30 noches: 18 noches con 6 horas, 6 noches con 2 horas y 6 noches sin uso. Calcula el promedio de uso y el porcentaje de noches con 4 horas o más. ¿Es adherente por la definición de 4 horas en el 70 %?
6. La descarga muestra un IAH residual de 12 por hora y una fuga alta con mascarilla nasal. ¿Qué revisas primero y qué le preguntas al paciente?
7. ¿Por qué el IAH residual del equipo no se compara con el IAH de una polisomnografía?
8. Un paciente con un dispositivo de avance mandibular tiene dolor de mandíbula y siente que los dientes «no calzan». ¿Qué haces y a quién derivas?
9. ¿Qué evidencia hay de que adaptar una interfaz oronasal en lugar de una nasal tiene un costo? ¿Por qué no basta para prohibirla?
:::

## Referencias

1. Patil SP, Ayappa IA, Caples SM, Kimoff RJ, Patel SR, Harrod CG. Treatment of adult obstructive sleep apnea with positive airway pressure: an American Academy of Sleep Medicine clinical practice guideline. J Clin Sleep Med. 2019;15(2):335-43. doi:10.5664/jcsm.7640. PMID: 30736887. <!-- verificar: texto leído en PMC6374094; cotejar las remarcas contra la versión publicada. -->
1. Ramar K, Dort LC, Katz SG, Lettieri CJ, Harrod CG, Thomas SM, et al. Clinical practice guideline for the treatment of obstructive sleep apnea and snoring with oral appliance therapy: an update for 2015. J Clin Sleep Med. 2015;11(7):773-827. doi:10.5664/jcsm.4858. PMID: 26094920.
1. Kushida CA, Chediak A, Berry RB, Brown LK, Gozal D, Iber C, et al. Clinical guidelines for the manual titration of positive airway pressure in patients with obstructive sleep apnea. J Clin Sleep Med. 2008;4(2):157-71. doi:10.5664/jcsm.27133. PMID: 18468315.
1. Sullivan CE, Issa FG, Berthon-Jones M, Eves L. Reversal of obstructive sleep apnoea by continuous positive airway pressure applied through the nares. Lancet. 1981;1(8225):862-5. doi:10.1016/s0140-6736(81)92140-1. PMID: 6112294.
1. Morgenthaler TI, Aurora RN, Brown T, Zak R, Alessi C, Boehlecke B, et al. Practice parameters for the use of autotitrating continuous positive airway pressure devices for titrating pressures and treating adult patients with obstructive sleep apnea syndrome: an update for 2007. Sleep. 2008;31(1):141-7. doi:10.1093/sleep/31.1.141. PMID: 18220088.
1. Ip S, D'Ambrosio C, Patel K, Obadan N, Kitsios GD, Chung M, et al. Auto-titrating versus fixed continuous positive airway pressure for the treatment of obstructive sleep apnea: a systematic review with meta-analyses. Syst Rev. 2012;1:20. doi:10.1186/2046-4053-1-20. PMID: 22587875.
1. Zhu K, Aouf S, Roisman G, Escourrou P. Pressure-relief features of fixed and autotitrating continuous positive airway pressure may impair their efficacy: evaluation with a respiratory bench model. J Clin Sleep Med. 2016;12(3):385-92. doi:10.5664/jcsm.5590. PMID: 26564383.
1. Soudorn C, Muntham D, Reutrakul S, Chirakalwasan N. Effect of heated humidification on CPAP therapy adherence in subjects with obstructive sleep apnea with nasopharyngeal symptoms. Respir Care. 2016;61(9):1151-9. doi:10.4187/respcare.04536. PMID: 27220350.
1. Ng AT, Gotsopoulos H, Qian J, Cistulli PA. Effect of oral appliance therapy on upper airway collapsibility in obstructive sleep apnea. Am J Respir Crit Care Med. 2003;168(2):238-41. doi:10.1164/rccm.200211-1275OC. PMID: 12724125.
1. Ravesloot MJL, White D, Heinzer R, Oksenberg A, Pépin JL. Efficacy of the new generation of devices for positional therapy for patients with positional obstructive sleep apnea: a systematic review of the literature and meta-analysis. J Clin Sleep Med. 2017;13(6):813-24. doi:10.5664/jcsm.6622. PMID: 28212691.
1. Ha SC, Hirai HW, Tsoi KK. Comparison of positional therapy versus continuous positive airway pressure in patients with positional obstructive sleep apnea: a meta-analysis of randomized trials. Sleep Med Rev. 2014;18(1):19-24. doi:10.1016/j.smrv.2013.05.003. PMID: 23831268.
1. Deshpande S, Joosten S, Turton A, Edwards BA, Landry S, Mansfield DR, et al. Oronasal masks require a higher pressure than nasal and nasal pillow masks for the treatment of obstructive sleep apnea. J Clin Sleep Med. 2016;12(9):1263-8. doi:10.5664/jcsm.6128. PMID: 27448430.
1. Lebret M, Martinot JB, Arnol N, Zerillo D, Tamisier R, Pépin JL, et al. Factors contributing to unintentional leak during CPAP treatment: a systematic review. Chest. 2017;151(3):707-19. doi:10.1016/j.chest.2016.11.049. PMID: 27986462.
1. Camacho M, Riaz M, Capasso R, Ruoff CM, Guilleminault C, Kushida CA, et al. The effect of nasal surgery on continuous positive airway pressure device use and therapeutic treatment pressures: a systematic review and meta-analysis. Sleep. 2015;38(2):279-86. doi:10.5665/sleep.4414. PMID: 25325439.
1. Genta PR, Grad GF, Herculano S. Aerophagia during CPAP for OSA: the case for auto-CPAP and nasal mask. J Clin Sleep Med. 2017;13(7):859-60. doi:10.5664/jcsm.6650. PMID: 28633717. <!-- verificar: es un comentario editorial; contrastar con un estudio de prevalencia (p. ej. Fukutome 2024). -->
1. Kribbs NB, Pack AI, Kline LR, Smith PL, Schwartz AR, Schubert NM, et al. Objective measurement of patterns of nasal CPAP use by patients with obstructive sleep apnea. Am Rev Respir Dis. 1993;147(4):887-95. doi:10.1164/ajrccm/147.4.887. PMID: 8466125.
1. Weaver TE, Grunstein RR. Adherence to continuous positive airway pressure therapy: the challenge to effective treatment. Proc Am Thorac Soc. 2008;5(2):173-8. doi:10.1513/pats.200708-119MG. PMID: 18250209.
1. Rotenberg BW, Murariu D, Pang KP. Trends in CPAP adherence over twenty years of data collection: a flattened curve. J Otolaryngol Head Neck Surg. 2016;45(1):43. doi:10.1186/s40463-016-0156-0. PMID: 27542595.
1. McEvoy RD, Antic NA, Heeley E, Luo Y, Ou Q, Zhang X, et al. CPAP for prevention of cardiovascular events in obstructive sleep apnea. N Engl J Med. 2016;375(10):919-31. doi:10.1056/NEJMoa1606599. PMID: 27571048.
1. Nigro CA, González S, Arce A, Aragone MR, Nigro L. Accuracy of a novel auto-CPAP device to evaluate the residual apnea-hypopnea index in patients with obstructive sleep apnea. Sleep Breath. 2015;19(2):569-78. doi:10.1007/s11325-014-1048-z. PMID: 25115886. <!-- verificar: estudio de un solo equipo; no generaliza a otros algoritmos. -->
1. Caples SM, Rowley JA, Prinsell JR, Pallanch JF, Elamin MB, Katz SG, et al. Surgical modifications of the upper airway for obstructive sleep apnea in adults: a systematic review and meta-analysis. Sleep. 2010;33(10):1396-407. doi:10.1093/sleep/33.10.1396. PMID: 21061863.
1. Strollo PJ, Soose RJ, Maurer JT, de Vries N, Cornelius J, Froymovich O, et al. Upper-airway stimulation for obstructive sleep apnea. N Engl J Med. 2014;370(2):139-49. doi:10.1056/NEJMoa1308659. PMID: 24401051.
1. Peppard PE, Young T, Palta M, Dempsey J, Skatrud J. Longitudinal study of moderate weight change and sleep-disordered breathing. JAMA. 2000;284(23):3015-21. doi:10.1001/jama.284.23.3015. PMID: 11122588.
